{
  "source_pdf": "thrombectomy--medtronic--solitaire-4-revascularization--510k.pdf",
  "clearance_number": "K183022",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description:\nThe Solitaire™ 4 Revascularization Device is designed to restore blood flow in patients\nexperiencing ischemic stroke due to large intracranial vessel occlusion. The Solitaire™ 4\nRevascularization Device is designed for use in the neurovasculature such as the Internal Carotid\nArtery (ICA), M1 and M2 segments of the middle cerebral artery, basilar, and the vertebral\narteries. The distal nitinol portion of the Solitaire™ 4 Revascularization Device facilitates clot\nretrieval and has Platinum/Iridium radiopaquemarkers on the proximal and distal ends. The\nSolitaire™ 4 Revascularization Device also features radiopaque markers along the circumference\nof the working length of the device. The devices are supplied sterile and are intended for single-\nuse only.\nIndications for Use:\n1. The Solitaire™ Revascularization Device is indicated for use to restore blood flow in the\nneurovasculature by removing thrombus for the treatment of acute ischemic stroke to\nreduce disability in patients with a persistent, proximal anteriorcirculation, large vessel\nocclusion, and smaller core infarcts who have first received intravenous tissue\nplasminogen activator (IV t-PA). Endovascular therapy with the device should be started\nwithin 6 hours of symptom onset.\n2. The Solitaire™ Revascularization Device is indicated to restore blood flow by removing\nthrombus from a large intracranial vessel in patients experiencing ischemic stroke within\n\n8 hours of symptom onset. Patients who are ineligible for IV t-PA or who fail IV t-PA\ntherapy are candidates for treatment.\nDevice Comparison:\nA comparison of the technological characteristics of the subject Solitaire™ 4 Revascularization\nDevice and the predicate Solitaire™ Platinum Revascularization Device (K181186) is provided\nin Table 1. The Solitaire™ 4 Revascularization Device is a design modification of the delivery\nsystem to Solitaire™ Platinum. Modifying the delivery system allows for all of the sizes\n(diameters and lengths) of Solitaire™ 4 to fit through a 0.021” inner diameter microcatheter.\nTable 1: Device Comparison\nPredicate Solitaire™ Subject Solitaire™ 4 Rationale for Difference\nPlatinum Revascularization (if applicable)\nRevascularization Device Device\n(K181186)\nIndication for 1. The Solitaire™ Same N/A\nUse Revascularization Device\nis indicated for use to\nrestore blood flow in the\nneurovasculature by\nremoving thrombus for\nthe treatment of acute\nischemic stroketo reduce\ndisability in patients with\na persistent, proximal\nanterior circulation, large\nvessel occlusion, and\nsmaller core infarcts who\nhave first received\nintravenous tissue\nplasminogen activator\n(IV t-PA). Endovascular\ntherapy with the device\nshould bestarted within\n6 hours of symptom\nonset.\n2. The Solitaire™\nRevascularization Device\nis indicated to restore\nblood flow by removing\nthrombus from a large\nintracranial vessel in\npatients experiencing\nischemic stroke within 8\nhours of symptom onset.\nPatients who are\nineligible for IV t-PA or\nwho fail IV t-PA therapy\nare candidates for\ntreatment.\nPrinciples of The device is used in the Same N/A\nOperation neurovasculature to restore\n\n| Table 1: Device Comparison |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- |\n|  |  | Predicate Solitaire™ |  | Subject Solitaire™ 4\nRevascularization\nDevice | Rationale for Difference\n(if applicable) |\n|  |  | Platinum |  |  |  |\n|  |  | Revascularization Device |  |  |  |\n|  |  | (K181186) |  |  |  |\n| Indication for\nUse | 1. The Solitaire™\nRevascularization Device\nis indicated for use to\nrestore blood flow in the\nneurovasculature by\nremoving thrombus for\nthe treatment of acute\nischemic stroketo reduce\ndisability in patients with\na persistent, proximal\nanterior circulation, large\nvessel occlusion, and\nsmaller core infarcts who\nhave first received\nintravenous tissue\nplasminogen activator\n(IV t-PA). Endovascular\ntherapy with the device\nshould bestarted within\n6 hours of symptom\nonset.\n2. The Solitaire™\nRevascularization Device\nis indicated to restore\nblood flow by removing\nthrombus from a large\nintracranial vessel in\npatients experiencing\nischemic stroke within 8\nhours of symptom onset.\nPatients who are\nineligible for IV t-PA or\nwho fail IV t-PA therapy\nare candidates for\ntreatment. |  |  | Same | N/A |\n| Principles of\nOperation | The device is used in the\nneurovasculature to restore |  |  | Same | N/A |\n\n| Subject Solitaire™ 4 |\n| --- |\n| Revascularization |\n| Device |\n\n| Rationale for Difference |\n| --- |\n| (if applicable) |\n\nTable 1: Device Comparison\nPredicate Solitaire™ Subject Solitaire™ 4 Rationale for Difference\nPlatinum Revascularization (if applicable)\nRevascularization Device Device\n(K181186)\nblood flow for treatment of\nacute ischemic stroke\nDimensions and Materials\nDevice Size(s) 4-20-05 mm 4-20-05 mm Same\n4-20-10 mm 4-20-10 mm\n4-40-10 mm 4-40-10 mm\n6-20-10 mm 6-20-10 mm\n6-24-06 mm 6-24-06 mm\n6-40-10 mm 6-40-10 mm\nDevice Stent: Nitinol Same N/A\nMaterials Pushwire: Nitinol\nMarkers: 90% Platinum/\n10% Iridium\nPush-wire shrink Tubing:\nPTFE\nIntroducer Sheath:\nPTFE/Grilamid\nSterilization and Packaging\nPackaging Stored within dispenser coil, Stored within dispenser The pouch is the only\nMaterials Tyvek pouch, and shipping coil, Tyvek/Nylon change in the key packaging\ncarton. pouch, and shipping materials. The Nylon/Tyvek\ncarton. pouch maintains sterility for\nthe labeled shelf of the\nSolitaire™ 4 device.\nSterilization Ethylene Oxide Same N/A\nMethod\nHow Supplied Sterile, Single Use Same N/A\nPerformance Data:\nBiocompatibility:\nSolitaire™ 4 does not introduce any new materials into the finished device nor the manufacturing\nprocesses. The material of the subject Solitaire™ 4 is identical to the material of the predicate\nSolitaire™ Platinum (K181186). Therefore, no new biocompatibility evaluations were conducted on\nthe subject device. The prior completed biocompatibility evaluations on the predicate device were\nused to support the biocompatibility profile of the subject device.\nThe following non-clinical bench tests were performed to support the Solitaire™ 4 device.\nTest Test Method Summary Conclusions\nTotal System Length Total System Length was Acceptance criteria met\nmeasured from the distal tip\nof the distal marker to the\nproximal tip of the delivery\nsystem.\n\n| Table 1: Device Comparison |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | Predicate Solitaire™ |  | Subject Solitaire™ 4\nRevascularization\nDevice | Rationale for Difference\n(if applicable) |  |\n|  |  |  | Platinum |  |  |  |  |\n|  |  |  | Revascularization Device |  |  |  |  |\n|  |  |  | (K181186) |  |  |  |  |\n|  |  | blood flow for treatment of\nacute ischemic stroke |  |  |  |  |  |\n|  | Dimensions and Materials |  |  |  |  |  |  |\n| Device Size(s) |  | 4-20-05 mm\n4-20-10 mm\n4-40-10 mm\n6-20-10 mm\n6-24-06 mm\n6-40-10 mm |  |  | 4-20-05 mm\n4-20-10 mm\n4-40-10 mm\n6-20-10 mm\n6-24-06 mm\n6-40-10 mm | Same |  |\n| Device\nMaterials |  | Stent: Nitinol\nPushwire: Nitinol\nMarkers: 90% Platinum/\n10% Iridium\nPush-wire shrink Tubing:\nPTFE\nIntroducer Sheath:\nPTFE/Grilamid |  |  | Same | N/A |  |\n| Sterilization and Packaging |  |  |  |  |  |  |  |\n| Packaging\nMaterials |  | Stored within dispenser coil,\nTyvek pouch, and shipping\ncarton. |  |  | Stored within dispenser\ncoil, Tyvek/Nylon\npouch, and shipping\ncarton. | The pouch is the only\nchange in the key packaging\nmaterials. The Nylon/Tyvek\npouch maintains sterility for\nthe labeled shelf of the\nSolitaire™ 4 device. |  |\n| Sterilization\nMethod |  | Ethylene Oxide |  |  | Same | N/A |  |\n| How Supplied |  | Sterile, Single Use |  |  | Same | N/A |  |\n\n| Rationale for Difference |\n| --- |\n| (if applicable) |\n\n| Test | Test Method Summary | Conclusions |\n| --- | --- | --- |\n| Total System Length | Total System Length was\nmeasured from the distal tip\nof the distal marker to the\nproximal tip of the delivery\nsystem. | Acceptance criteria met |\n\nTest Test Method Summary Conclusions\nFluorosafe Marker Length Fluorosafe marker length Acceptance criteria met\nwas measured from the\nmeasurement of the length\nfrom the distal tip of the\ndevice to distal end of the\nmarker.\nDelivery Force Delivery force was Acceptance criteria met\nmeasured through a\nrepresentative tortuous\nanatomical model.\nRe-Sheathing Force Retrieval force was measured Acceptance criteria met\nthrough a representative\ntortuous anatomical model.\nParticulate Particulate was evaluated for Acceptance criteria met\ngeneration under simulated\nuse in a representative\ntortuous anatomical model.\nDurability Durability was evaluated on Acceptance criteria met\nthe ability to withstand\nsimulated use of the device,\nincluding delivery,\nresheathing and retrieval in a\nrepresentative tortuous model\nwith the appropriate ancillary\ndevices.\nSystem Tensile Following simulated use, the Acceptance criteria met\ntensile force testing is\nperformed to verify the\namount of force it takes to\ndetach the device meets the\nacceptance criteria.\nTorque Torque testing is performed Acceptance criteria met\nto verify the stent joint\nwithstands a minimum of one\nrotation on the proximal wire\nfollowing simulated use.\nMarker Tensile Marker tensile strength Acceptance criteria met\ntesting is performed to verify\nthe strength of the laser weld\nof the Pt/Ir marker coil to\nthe Nitinol distal finger of\nthe device.\n\n| Test | Test Method Summary | Conclusions |\n| --- | --- | --- |\n| Fluorosafe Marker Length | Fluorosafe marker length\nwas measured from the\nmeasurement of the length\nfrom the distal tip of the\ndevice to distal end of the\nmarker. | Acceptance criteria met |\n| Delivery Force | Delivery force was\nmeasured through a\nrepresentative tortuous\nanatomical model. | Acceptance criteria met |\n| Re-Sheathing Force | Retrieval force was measured\nthrough a representative\ntortuous anatomical model. | Acceptance criteria met |\n| Particulate | Particulate was evaluated for\ngeneration under simulated\nuse in a representative\ntortuous anatomical model. | Acceptance criteria met |\n| Durability | Durability was evaluated on\nthe ability to withstand\nsimulated use of the device,\nincluding delivery,\nresheathing and retrieval in a\nrepresentative tortuous model\nwith the appropriate ancillary\ndevices. | Acceptance criteria met |\n| System Tensile | Following simulated use, the\ntensile force testing is\nperformed to verify the\namount of force it takes to\ndetach the device meets the\nacceptance criteria. | Acceptance criteria met |\n| Torque | Torque testing is performed\nto verify the stent joint\nwithstands a minimum of one\nrotation on the proximal wire\nfollowing simulated use. | Acceptance criteria met |\n| Marker Tensile | Marker tensile strength\ntesting is performed to verify\nthe strength of the laser weld\nof the Pt/Ir marker coil to\nthe Nitinol distal finger of\nthe device. | Acceptance criteria met |\n\nPerformance Data - Animal, Clinical:\nNo clinical or animal testing was performed on the subject device because there is no change in\nthe indications for use or the fundamental scientific technology of the device.\nConclusion:\nBench testing confirmed that the modifications to Solitaire™ 4 met product specifications and do\nnot raise new questions on the safety and effectiveness of the device. Additionally, there are no\nchanges to the indications for use or the fundamental scientific technology of the device.\nTherefore, the subject Solitaire™ 4 Revascularization Device is substantially equivalent to the\npredicate Solitaire™ Platinum Revascularization Device.",
    "indications": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK183022\nDevice Name\nSolitaire™ 4 Revascularization Device\nIndications for Use (Describe)\n1. The Solitaire™ Revascularization Device is indicated for use to restore blood flow in the neurovasculature by removing\nthrombus for the treatment of acute ischemic stroke to reduce disability in patients with a persistent, proximal anterior\ncirculation, large vessel occlusion, and smaller core infarcts who have first received intravenous tissue plasminogen\nactivator (IV t-PA). Endovascular therapy with the device should be started within 6 hours of symptom onset.\n2. The Solitaire™ Revascularization Device is indicated to restore blood flow by removing thrombus from a large\nintracranial vessel in patients experiencing ischemic stroke within 8 hours of symptom onset. Patients who are ineligible\nfor IV t-PA or who fail IV t-PA therapy are candidates for treatment.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary - K183022\n510(k) Owner: Micro Therapeutics, Inc. d/b/a ev3 Neurovascular\n9775 Toledo Way\nIrvine, CA 92618\nEstablishment Registration No. 2029214\nContact Person: Helen Chow\nSr. Specialist, Regulatory Affairs\nTelephone: (949) 297-5474\nE-mail: helen.h.chow@medtronic.com\nDate Summary October 30, 2018\nPrepared:\nTrade Name of Solitaire™ 4 Revascularization Device\nDevice:\nCommon Name of Neurovascular Mechanical Thrombectomy Device for Acute\nDevice: Ischemic Stroke Treatment;\nCatheter, Thrombus Retriever\nClassification of Class II, 21 CFR 882.5600; 21 CFR 870.1250\nDevice:\nProduct Code: POL; NRY",
    "contraindications": null,
    "sizing_specs": "Device Description:\nThe Solitaire™ 4 Revascularization Device is designed to restore blood flow in patients\nexperiencing ischemic stroke due to large intracranial vessel occlusion. The Solitaire™ 4\nRevascularization Device is designed for use in the neurovasculature such as the Internal Carotid\nArtery (ICA), M1 and M2 segments of the middle cerebral artery, basilar, and the vertebral\narteries. The distal nitinol portion of the Solitaire™ 4 Revascularization Device facilitates clot\nretrieval and has Platinum/Iridium radiopaquemarkers on the proximal and distal ends. The\nSolitaire™ 4 Revascularization Device also features radiopaque markers along the circumference\nof the working length of the device. The devices are supplied sterile and are intended for single-\nuse only.\nIndications for Use:\n1. The Solitaire™ Revascularization Device is indicated for use to restore blood flow in the\nneurovasculature by removing thrombus for the treatment of acute ischemic stroke to\nreduce disability in patients with a persistent, proximal anteriorcirculation, large vessel\nocclusion, and smaller core infarcts who have first received intravenous tissue\nplasminogen activator (IV t-PA). Endovascular therapy with the device should be started\nwithin 6 hours of symptom onset.\n2. The Solitaire™ Revascularization Device is indicated to restore blood flow by removing\nthrombus from a large intracranial vessel in patients experiencing ischemic stroke within\n\n8 hours of symptom onset. Patients who are ineligible for IV t-PA or who fail IV t-PA\ntherapy are candidates for treatment.\nDevice Comparison:\nA comparison of the technological characteristics of the subject Solitaire™ 4 Revascularization\nDevice and the predicate Solitaire™ Platinum Revascularization Device (K181186) is provided\nin Table 1. The Solitaire™ 4 Revascularization Device is a design modification of the delivery\nsystem to Solitaire™ Platinum. Modifying the delivery system allows for all of the sizes\n(diameters and lengths) of Solitaire™ 4 to fit through a 0.021” inner diameter microcatheter.\nTable 1: Device Comparison\nPredicate Solitaire™ Subject Solitaire™ 4 Rationale for Difference\nPlatinum Revascularization (if applicable)\nRevascularization Device Device\n(K181186)\nIndication for 1. The Solitaire™ Same N/A\nUse Revascularization Device\nis indicated for use to\nrestore blood flow in the\nneurovasculature by\nremoving thrombus for\nthe treatment of acute\nischemic stroketo reduce\ndisability in patients with\na persistent, proximal\nanterior circulation, large\nvessel occlusion, and\nsmaller core infarcts who\nhave first received\nintravenous tissue\nplasminogen activator\n(IV t-PA). Endovascular\ntherapy with the device\nshould bestarted within\n6 hours of symptom\nonset.\n2. The Solitaire™\nRevascularization Device\nis indicated to restore\nblood flow by removing\nthrombus from a large\nintracranial vessel in\npatients experiencing\nischemic stroke within 8\nhours of symptom onset.\nPatients who are\nineligible for IV t-PA or\nwho fail IV t-PA therapy\nare candidates for\ntreatment.\nPrinciples of The device is used in the Same N/A\nOperation neurovasculature to restore\n\n| Table 1: Device Comparison |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- |\n|  |  | Predicate Solitaire™ |  | Subject Solitaire™ 4\nRevascularization\nDevice | Rationale for Difference\n(if applicable) |\n|  |  | Platinum |  |  |  |\n|  |  | Revascularization Device |  |  |  |\n|  |  | (K181186) |  |  |  |\n| Indication for\nUse | 1. The Solitaire™\nRevascularization Device\nis indicated for use to\nrestore blood flow in the\nneurovasculature by\nremoving thrombus for\nthe treatment of acute\nischemic stroketo reduce\ndisability in patients with\na persistent, proximal\nanterior circulation, large\nvessel occlusion, and\nsmaller core infarcts who\nhave first received\nintravenous tissue\nplasminogen activator\n(IV t-PA). Endovascular\ntherapy with the device\nshould bestarted within\n6 hours of symptom\nonset.\n2. The Solitaire™\nRevascularization Device\nis indicated to restore\nblood flow by removing\nthrombus from a large\nintracranial vessel in\npatients experiencing\nischemic stroke within 8\nhours of symptom onset.\nPatients who are\nineligible for IV t-PA or\nwho fail IV t-PA therapy\nare candidates for\ntreatment. |  |  | Same | N/A |\n| Principles of\nOperation | The device is used in the\nneurovasculature to restore |  |  | Same | N/A |\n\n| Subject Solitaire™ 4 |\n| --- |\n| Revascularization |\n| Device |\n\n| Rationale for Difference |\n| --- |\n| (if applicable) |\n\nTable 1: Device Comparison\nPredicate Solitaire™ Subject Solitaire™ 4 Rationale for Difference\nPlatinum Revascularization (if applicable)\nRevascularization Device Device\n(K181186)\nblood flow for treatment of\nacute ischemic stroke\nDimensions and Materials\nDevice Size(s) 4-20-05 mm 4-20-05 mm Same\n4-20-10 mm 4-20-10 mm\n4-40-10 mm 4-40-10 mm\n6-20-10 mm 6-20-10 mm\n6-24-06 mm 6-24-06 mm\n6-40-10 mm 6-40-10 mm\nDevice Stent: Nitinol Same N/A\nMaterials Pushwire: Nitinol\nMarkers: 90% Platinum/\n10% Iridium\nPush-wire shrink Tubing:\nPTFE\nIntroducer Sheath:\nPTFE/Grilamid\nSterilization and Packaging\nPackaging Stored within dispenser coil, Stored within dispenser The pouch is the only\nMaterials Tyvek pouch, and shipping coil, Tyvek/Nylon change in the key packaging\ncarton. pouch, and shipping materials. The Nylon/Tyvek\ncarton. pouch maintains sterility for\nthe labeled shelf of the\nSolitaire™ 4 device.\nSterilization Ethylene Oxide Same N/A\nMethod\nHow Supplied Sterile, Single Use Same N/A\nPerformance Data:\nBiocompatibility:\nSolitaire™ 4 does not introduce any new materials into the finished device nor the manufacturing\nprocesses. The material of the subject Solitaire™ 4 is identical to the material of the predicate\nSolitaire™ Platinum (K181186). Therefore, no new biocompatibility evaluations were conducted on\nthe subject device. The prior completed biocompatibility evaluations on the predicate device were\nused to support the biocompatibility profile of the subject device.\nThe following non-clinical bench tests were performed to support the Solitaire™ 4 device.\nTest Test Method Summary Conclusions\nTotal System Length Total System Length was Acceptance criteria met\nmeasured from the distal tip\nof the distal marker to the\nproximal tip of the delivery\nsystem.\n\n| Table 1: Device Comparison |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | Predicate Solitaire™ |  | Subject Solitaire™ 4\nRevascularization\nDevice | Rationale for Difference\n(if applicable) |  |\n|  |  |  | Platinum |  |  |  |  |\n|  |  |  | Revascularization Device |  |  |  |  |\n|  |  |  | (K181186) |  |  |  |  |\n|  |  | blood flow for treatment of\nacute ischemic stroke |  |  |  |  |  |\n|  | Dimensions and Materials |  |  |  |  |  |  |\n| Device Size(s) |  | 4-20-05 mm\n4-20-10 mm\n4-40-10 mm\n6-20-10 mm\n6-24-06 mm\n6-40-10 mm |  |  | 4-20-05 mm\n4-20-10 mm\n4-40-10 mm\n6-20-10 mm\n6-24-06 mm\n6-40-10 mm | Same |  |\n| Device\nMaterials |  | Stent: Nitinol\nPushwire: Nitinol\nMarkers: 90% Platinum/\n10% Iridium\nPush-wire shrink Tubing:\nPTFE\nIntroducer Sheath:\nPTFE/Grilamid |  |  | Same | N/A |  |\n| Sterilization and Packaging |  |  |  |  |  |  |  |\n| Packaging\nMaterials |  | Stored within dispenser coil,\nTyvek pouch, and shipping\ncarton. |  |  | Stored within dispenser\ncoil, Tyvek/Nylon\npouch, and shipping\ncarton. | The pouch is the only\nchange in the key packaging\nmaterials. The Nylon/Tyvek\npouch maintains sterility for\nthe labeled shelf of the\nSolitaire™ 4 device. |  |\n| Sterilization\nMethod |  | Ethylene Oxide |  |  | Same | N/A |  |\n| How Supplied |  | Sterile, Single Use |  |  | Same | N/A |  |\n\n| Rationale for Difference |\n| --- |\n| (if applicable) |\n\n| Test | Test Method Summary | Conclusions |\n| --- | --- | --- |\n| Total System Length | Total System Length was\nmeasured from the distal tip\nof the distal marker to the\nproximal tip of the delivery\nsystem. | Acceptance criteria met |\n\nTest Test Method Summary Conclusions\nFluorosafe Marker Length Fluorosafe marker length Acceptance criteria met\nwas measured from the\nmeasurement of the length\nfrom the distal tip of the\ndevice to distal end of the\nmarker.\nDelivery Force Delivery force was Acceptance criteria met\nmeasured through a\nrepresentative tortuous\nanatomical model.\nRe-Sheathing Force Retrieval force was measured Acceptance criteria met\nthrough a representative\ntortuous anatomical model.\nParticulate Particulate was evaluated for Acceptance criteria met\ngeneration under simulated\nuse in a representative\ntortuous anatomical model.\nDurability Durability was evaluated on Acceptance criteria met\nthe ability to withstand\nsimulated use of the device,\nincluding delivery,\nresheathing and retrieval in a\nrepresentative tortuous model\nwith the appropriate ancillary\ndevices.\nSystem Tensile Following simulated use, the Acceptance criteria met\ntensile force testing is\nperformed to verify the\namount of force it takes to\ndetach the device meets the\nacceptance criteria.\nTorque Torque testing is performed Acceptance criteria met\nto verify the stent joint\nwithstands a minimum of one\nrotation on the proximal wire\nfollowing simulated use.\nMarker Tensile Marker tensile strength Acceptance criteria met\ntesting is performed to verify\nthe strength of the laser weld\nof the Pt/Ir marker coil to\nthe Nitinol distal finger of\nthe device.\n\n| Test | Test Method Summary | Conclusions |\n| --- | --- | --- |\n| Fluorosafe Marker Length | Fluorosafe marker length\nwas measured from the\nmeasurement of the length\nfrom the distal tip of the\ndevice to distal end of the\nmarker. | Acceptance criteria met |\n| Delivery Force | Delivery force was\nmeasured through a\nrepresentative tortuous\nanatomical model. | Acceptance criteria met |\n| Re-Sheathing Force | Retrieval force was measured\nthrough a representative\ntortuous anatomical model. | Acceptance criteria met |\n| Particulate | Particulate was evaluated for\ngeneration under simulated\nuse in a representative\ntortuous anatomical model. | Acceptance criteria met |\n| Durability | Durability was evaluated on\nthe ability to withstand\nsimulated use of the device,\nincluding delivery,\nresheathing and retrieval in a\nrepresentative tortuous model\nwith the appropriate ancillary\ndevices. | Acceptance criteria met |\n| System Tensile | Following simulated use, the\ntensile force testing is\nperformed to verify the\namount of force it takes to\ndetach the device meets the\nacceptance criteria. | Acceptance criteria met |\n| Torque | Torque testing is performed\nto verify the stent joint\nwithstands a minimum of one\nrotation on the proximal wire\nfollowing simulated use. | Acceptance criteria met |\n| Marker Tensile | Marker tensile strength\ntesting is performed to verify\nthe strength of the laser weld\nof the Pt/Ir marker coil to\nthe Nitinol distal finger of\nthe device. | Acceptance criteria met |\n\nPerformance Data - Animal, Clinical:\nNo clinical or animal testing was performed on the subject device because there is no change in\nthe indications for use or the fundamental scientific technology of the device.\nConclusion:\nBench testing confirmed that the modifications to Solitaire™ 4 met product specifications and do\nnot raise new questions on the safety and effectiveness of the device. Additionally, there are no\nchanges to the indications for use or the fundamental scientific technology of the device.\nTherefore, the subject Solitaire™ 4 Revascularization Device is substantially equivalent to the\npredicate Solitaire™ Platinum Revascularization Device.",
    "also_known_as": [
      "K181186"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK183022\nDevice Name\nSolitaire™ 4 Revascularization Device\nIndications for Use (Describe)\n1. The Solitaire™ Revascularization Device is indicated for use to restore blood flow in the neurovasculature by removing\nthrombus for the treatment of acute ischemic stroke to reduce disability in patients with a persistent, proximal anterior\ncirculation, large vessel occlusion, and smaller core infarcts who have first received intravenous tissue plasminogen\nactivator (IV t-PA). Endovascular therapy with the device should be started within 6 hours of symptom onset.\n2. The Solitaire™ Revascularization Device is indicated to restore blood flow by removing thrombus from a large\nintracranial vessel in patients experiencing ischemic stroke within 8 hours of symptom onset. Patients who are ineligible\nfor IV t-PA or who fail IV t-PA therapy are candidates for treatment.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary - K183022\n510(k) Owner: Micro Therapeutics, Inc. d/b/a ev3 Neurovascular\n9775 Toledo Way\nIrvine, CA 92618\nEstablishment Registration No. 2029214\nContact Person: Helen Chow\nSr. Specialist, Regulatory Affairs\nTelephone: (949) 297-5474\nE-mail: helen.h.chow@medtronic.com\nDate Summary October 30, 2018\nPrepared:\nTrade Name of Solitaire™ 4 Revascularization Device\nDevice:\nCommon Name of Neurovascular Mechanical Thrombectomy Device for Acute\nDevice: Ischemic Stroke Treatment;\nCatheter, Thrombus Retriever\nClassification of Class II, 21 CFR 882.5600; 21 CFR 870.1250\nDevice:\nProduct Code: POL; NRY",
    "Substantial Equivalence": "Predicate Device: Solitaire™ Platinum Revascularization Device (K181186)",
    "Device Description": "Device Description:\nThe Solitaire™ 4 Revascularization Device is designed to restore blood flow in patients\nexperiencing ischemic stroke due to large intracranial vessel occlusion. The Solitaire™ 4\nRevascularization Device is designed for use in the neurovasculature such as the Internal Carotid\nArtery (ICA), M1 and M2 segments of the middle cerebral artery, basilar, and the vertebral\narteries. The distal nitinol portion of the Solitaire™ 4 Revascularization Device facilitates clot\nretrieval and has Platinum/Iridium radiopaquemarkers on the proximal and distal ends. The\nSolitaire™ 4 Revascularization Device also features radiopaque markers along the circumference\nof the working length of the device. The devices are supplied sterile and are intended for single-\nuse only.\nIndications for Use:\n1. The Solitaire™ Revascularization Device is indicated for use to restore blood flow in the\nneurovasculature by removing thrombus for the treatment of acute ischemic stroke to\nreduce disability in patients with a persistent, proximal anteriorcirculation, large vessel\nocclusion, and smaller core infarcts who have first received intravenous tissue\nplasminogen activator (IV t-PA). Endovascular therapy with the device should be started\nwithin 6 hours of symptom onset.\n2. The Solitaire™ Revascularization Device is indicated to restore blood flow by removing\nthrombus from a large intracranial vessel in patients experiencing ischemic stroke within\n\n8 hours of symptom onset. Patients who are ineligible for IV t-PA or who fail IV t-PA\ntherapy are candidates for treatment.\nDevice Comparison:\nA comparison of the technological characteristics of the subject Solitaire™ 4 Revascularization\nDevice and the predicate Solitaire™ Platinum Revascularization Device (K181186) is provided\nin Table 1. The Solitaire™ 4 Revascularization Device is a design modification of the delivery\nsystem to Solitaire™ Platinum. Modifying the delivery system allows for all of the sizes\n(diameters and lengths) of Solitaire™ 4 to fit through a 0.021” inner diameter microcatheter.\nTable 1: Device Comparison\nPredicate Solitaire™ Subject Solitaire™ 4 Rationale for Difference\nPlatinum Revascularization (if applicable)\nRevascularization Device Device\n(K181186)\nIndication for 1. The Solitaire™ Same N/A\nUse Revascularization Device\nis indicated for use to\nrestore blood flow in the\nneurovasculature by\nremoving thrombus for\nthe treatment of acute\nischemic stroketo reduce\ndisability in patients with\na persistent, proximal\nanterior circulation, large\nvessel occlusion, and\nsmaller core infarcts who\nhave first received\nintravenous tissue\nplasminogen activator\n(IV t-PA). Endovascular\ntherapy with the device\nshould bestarted within\n6 hours of symptom\nonset.\n2. The Solitaire™\nRevascularization Device\nis indicated to restore\nblood flow by removing\nthrombus from a large\nintracranial vessel in\npatients experiencing\nischemic stroke within 8\nhours of symptom onset.\nPatients who are\nineligible for IV t-PA or\nwho fail IV t-PA therapy\nare candidates for\ntreatment.\nPrinciples of The device is used in the Same N/A\nOperation neurovasculature to restore\n\n| Table 1: Device Comparison |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- |\n|  |  | Predicate Solitaire™ |  | Subject Solitaire™ 4\nRevascularization\nDevice | Rationale for Difference\n(if applicable) |\n|  |  | Platinum |  |  |  |\n|  |  | Revascularization Device |  |  |  |\n|  |  | (K181186) |  |  |  |\n| Indication for\nUse | 1. The Solitaire™\nRevascularization Device\nis indicated for use to\nrestore blood flow in the\nneurovasculature by\nremoving thrombus for\nthe treatment of acute\nischemic stroketo reduce\ndisability in patients with\na persistent, proximal\nanterior circulation, large\nvessel occlusion, and\nsmaller core infarcts who\nhave first received\nintravenous tissue\nplasminogen activator\n(IV t-PA). Endovascular\ntherapy with the device\nshould bestarted within\n6 hours of symptom\nonset.\n2. The Solitaire™\nRevascularization Device\nis indicated to restore\nblood flow by removing\nthrombus from a large\nintracranial vessel in\npatients experiencing\nischemic stroke within 8\nhours of symptom onset.\nPatients who are\nineligible for IV t-PA or\nwho fail IV t-PA therapy\nare candidates for\ntreatment. |  |  | Same | N/A |\n| Principles of\nOperation | The device is used in the\nneurovasculature to restore |  |  | Same | N/A |\n\n| Subject Solitaire™ 4 |\n| --- |\n| Revascularization |\n| Device |\n\n| Rationale for Difference |\n| --- |\n| (if applicable) |\n\nTable 1: Device Comparison\nPredicate Solitaire™ Subject Solitaire™ 4 Rationale for Difference\nPlatinum Revascularization (if applicable)\nRevascularization Device Device\n(K181186)\nblood flow for treatment of\nacute ischemic stroke\nDimensions and Materials\nDevice Size(s) 4-20-05 mm 4-20-05 mm Same\n4-20-10 mm 4-20-10 mm\n4-40-10 mm 4-40-10 mm\n6-20-10 mm 6-20-10 mm\n6-24-06 mm 6-24-06 mm\n6-40-10 mm 6-40-10 mm\nDevice Stent: Nitinol Same N/A\nMaterials Pushwire: Nitinol\nMarkers: 90% Platinum/\n10% Iridium\nPush-wire shrink Tubing:\nPTFE\nIntroducer Sheath:\nPTFE/Grilamid\nSterilization and Packaging\nPackaging Stored within dispenser coil, Stored within dispenser The pouch is the only\nMaterials Tyvek pouch, and shipping coil, Tyvek/Nylon change in the key packaging\ncarton. pouch, and shipping materials. The Nylon/Tyvek\ncarton. pouch maintains sterility for\nthe labeled shelf of the\nSolitaire™ 4 device.\nSterilization Ethylene Oxide Same N/A\nMethod\nHow Supplied Sterile, Single Use Same N/A\nPerformance Data:\nBiocompatibility:\nSolitaire™ 4 does not introduce any new materials into the finished device nor the manufacturing\nprocesses. The material of the subject Solitaire™ 4 is identical to the material of the predicate\nSolitaire™ Platinum (K181186). Therefore, no new biocompatibility evaluations were conducted on\nthe subject device. The prior completed biocompatibility evaluations on the predicate device were\nused to support the biocompatibility profile of the subject device.\nThe following non-clinical bench tests were performed to support the Solitaire™ 4 device.\nTest Test Method Summary Conclusions\nTotal System Length Total System Length was Acceptance criteria met\nmeasured from the distal tip\nof the distal marker to the\nproximal tip of the delivery\nsystem.\n\n| Table 1: Device Comparison |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | Predicate Solitaire™ |  | Subject Solitaire™ 4\nRevascularization\nDevice | Rationale for Difference\n(if applicable) |  |\n|  |  |  | Platinum |  |  |  |  |\n|  |  |  | Revascularization Device |  |  |  |  |\n|  |  |  | (K181186) |  |  |  |  |\n|  |  | blood flow for treatment of\nacute ischemic stroke |  |  |  |  |  |\n|  | Dimensions and Materials |  |  |  |  |  |  |\n| Device Size(s) |  | 4-20-05 mm\n4-20-10 mm\n4-40-10 mm\n6-20-10 mm\n6-24-06 mm\n6-40-10 mm |  |  | 4-20-05 mm\n4-20-10 mm\n4-40-10 mm\n6-20-10 mm\n6-24-06 mm\n6-40-10 mm | Same |  |\n| Device\nMaterials |  | Stent: Nitinol\nPushwire: Nitinol\nMarkers: 90% Platinum/\n10% Iridium\nPush-wire shrink Tubing:\nPTFE\nIntroducer Sheath:\nPTFE/Grilamid |  |  | Same | N/A |  |\n| Sterilization and Packaging |  |  |  |  |  |  |  |\n| Packaging\nMaterials |  | Stored within dispenser coil,\nTyvek pouch, and shipping\ncarton. |  |  | Stored within dispenser\ncoil, Tyvek/Nylon\npouch, and shipping\ncarton. | The pouch is the only\nchange in the key packaging\nmaterials. The Nylon/Tyvek\npouch maintains sterility for\nthe labeled shelf of the\nSolitaire™ 4 device. |  |\n| Sterilization\nMethod |  | Ethylene Oxide |  |  | Same | N/A |  |\n| How Supplied |  | Sterile, Single Use |  |  | Same | N/A |  |\n\n| Rationale for Difference |\n| --- |\n| (if applicable) |\n\n| Test | Test Method Summary | Conclusions |\n| --- | --- | --- |\n| Total System Length | Total System Length was\nmeasured from the distal tip\nof the distal marker to the\nproximal tip of the delivery\nsystem. | Acceptance criteria met |\n\nTest Test Method Summary Conclusions\nFluorosafe Marker Length Fluorosafe marker length Acceptance criteria met\nwas measured from the\nmeasurement of the length\nfrom the distal tip of the\ndevice to distal end of the\nmarker.\nDelivery Force Delivery force was Acceptance criteria met\nmeasured through a\nrepresentative tortuous\nanatomical model.\nRe-Sheathing Force Retrieval force was measured Acceptance criteria met\nthrough a representative\ntortuous anatomical model.\nParticulate Particulate was evaluated for Acceptance criteria met\ngeneration under simulated\nuse in a representative\ntortuous anatomical model.\nDurability Durability was evaluated on Acceptance criteria met\nthe ability to withstand\nsimulated use of the device,\nincluding delivery,\nresheathing and retrieval in a\nrepresentative tortuous model\nwith the appropriate ancillary\ndevices.\nSystem Tensile Following simulated use, the Acceptance criteria met\ntensile force testing is\nperformed to verify the\namount of force it takes to\ndetach the device meets the\nacceptance criteria.\nTorque Torque testing is performed Acceptance criteria met\nto verify the stent joint\nwithstands a minimum of one\nrotation on the proximal wire\nfollowing simulated use.\nMarker Tensile Marker tensile strength Acceptance criteria met\ntesting is performed to verify\nthe strength of the laser weld\nof the Pt/Ir marker coil to\nthe Nitinol distal finger of\nthe device.\n\n| Test | Test Method Summary | Conclusions |\n| --- | --- | --- |\n| Fluorosafe Marker Length | Fluorosafe marker length\nwas measured from the\nmeasurement of the length\nfrom the distal tip of the\ndevice to distal end of the\nmarker. | Acceptance criteria met |\n| Delivery Force | Delivery force was\nmeasured through a\nrepresentative tortuous\nanatomical model. | Acceptance criteria met |\n| Re-Sheathing Force | Retrieval force was measured\nthrough a representative\ntortuous anatomical model. | Acceptance criteria met |\n| Particulate | Particulate was evaluated for\ngeneration under simulated\nuse in a representative\ntortuous anatomical model. | Acceptance criteria met |\n| Durability | Durability was evaluated on\nthe ability to withstand\nsimulated use of the device,\nincluding delivery,\nresheathing and retrieval in a\nrepresentative tortuous model\nwith the appropriate ancillary\ndevices. | Acceptance criteria met |\n| System Tensile | Following simulated use, the\ntensile force testing is\nperformed to verify the\namount of force it takes to\ndetach the device meets the\nacceptance criteria. | Acceptance criteria met |\n| Torque | Torque testing is performed\nto verify the stent joint\nwithstands a minimum of one\nrotation on the proximal wire\nfollowing simulated use. | Acceptance criteria met |\n| Marker Tensile | Marker tensile strength\ntesting is performed to verify\nthe strength of the laser weld\nof the Pt/Ir marker coil to\nthe Nitinol distal finger of\nthe device. | Acceptance criteria met |\n\nPerformance Data - Animal, Clinical:\nNo clinical or animal testing was performed on the subject device because there is no change in\nthe indications for use or the fundamental scientific technology of the device.\nConclusion:\nBench testing confirmed that the modifications to Solitaire™ 4 met product specifications and do\nnot raise new questions on the safety and effectiveness of the device. Additionally, there are no\nchanges to the indications for use or the fundamental scientific technology of the device.\nTherefore, the subject Solitaire™ 4 Revascularization Device is substantially equivalent to the\npredicate Solitaire™ Platinum Revascularization Device."
  }
}