{
  "source_pdf": "thrombectomy--medtronic--solitaire-platinum-revascularization-6x40-mm--510k.pdf",
  "clearance_number": "K160641",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description:\nThe subject 6-40-10 Solitaire™ Platinum Revascularization Device is designed to restore\nblood flow in patients experiencing ischemic stroke due to large intracranial vessel\nocclusion. The Solitaire™ Platinum Revascularization Device is designed for use in the\nneurovasculature such as the Internal Carotid Artery (ICA), M1 and M2 segments of the\nmiddle cerebral artery, basilar, and the vertebral arteries. The distal nitinol portion of the\nSolitaire™ Platinum Revascularization Device facilitates clot retrieval. The Solitaire™\nPlatinum Revascularization Device has Platinum Iridium radiopaque markers on the\nworking cell length, proximal and distal ends. The subject Solitaire™ Platinum\nRevascularization Device is a portfolio expansion to the predicate Solitaire™ Platinum\nRevascularization Device (K153071).\nIndications for Use:\nThe Solitaire™ Platinum Revascularization Device is intended to restore\nblood flow by removing thrombus from a large intracranial vessel in patients\nexperiencing ischemic stroke within 8 hours of symptom onset. Patients who are\nineligible for intravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA\ntherapy are candidates for treatment.\nDevice Comparison:\nThe table below provides a comparison of the technological characteristics associated\nwith the portfolio expansion of the subject 6-40-10 Solitaire™ Platinum\nRevascularization Device and the predicate Solitaire™ Platinum Revascularization\nDevice (K153071).\n\nPredicate Device Subject Device Rationale for Difference\nSolitaire™ Platinum 6-40-10 Solitaire™ (if applicable)\nRevascularization Platinum\nDevice (K153071) Revascularization\nDevice\nIndication for The Solitaire™ Same N/A\nUse Platinum\nRevascularization\nDevice is intended to\nrestore blood flow by\nremoving thrombus\nfrom a large\nintracranial vessel in\npatients experiencing\nischemic stroke\nwithin 8 hours of\nsymptom onset.\nPatients who are\nineligible for\nintravenous tissue\nplasminogen\nactivator (IV t-PA) or\nwho fail IV t-PA\ntherapy are\ncandidates for\ntreatment.\nPrinciples of The device is used in Same N/A\nOperation the neurovasculature\nto restore blood flow\nby removing\nthrombus.\nMethod of Stored within Same N/A\nSupply dispenser coil, Tyvek\npouch, and shipping\ncarton.\nSterilization Ethylene Oxide Same N/A\nMethod\n\n|  | Predicate Device\nSolitaire™ Platinum\nRevascularization\nDevice (K153071) |  | Subject Device |  | Rationale for Difference\n(if applicable) |\n| --- | --- | --- | --- | --- | --- |\n|  |  |  | 6-40-10 Solitaire™ |  |  |\n|  |  |  | Platinum |  |  |\n|  |  |  | Revascularization |  |  |\n|  |  |  | Device |  |  |\n| Indication for\nUse | The Solitaire™\nPlatinum\nRevascularization\nDevice is intended to\nrestore blood flow by\nremoving thrombus\nfrom a large\nintracranial vessel in\npatients experiencing\nischemic stroke\nwithin 8 hours of\nsymptom onset.\nPatients who are\nineligible for\nintravenous tissue\nplasminogen\nactivator (IV t-PA) or\nwho fail IV t-PA\ntherapy are\ncandidates for\ntreatment. | Same |  |  | N/A |\n| Principles of\nOperation | The device is used in\nthe neurovasculature\nto restore blood flow\nby removing\nthrombus. | Same |  |  | N/A |\n| Method of\nSupply | Stored within\ndispenser coil, Tyvek\npouch, and shipping\ncarton. | Same |  |  | N/A |\n| Sterilization\nMethod | Ethylene Oxide | Same |  |  | N/A |\n\n| Predicate Device |\n| --- |\n| Solitaire™ Platinum |\n| Revascularization |\n| Device (K153071) |\n\n| Rationale for Difference |\n| --- |\n| (if applicable) |\n\nPredicate Device Subject Device Rationale for Difference\nSolitaire™ Platinum 6-40-10 Solitaire™ (if applicable)\nRevascularization Platinum\nDevice (K153071) Revascularization\nDevice\nDevice Size(s) 4-20-10 6-40-10 The subject 6-40-10\n4-40-10 Solitaire™ Platinum\n6-20-10 Revascularization Device\nshares similar technological\ncharacteristics to the\npredicate 6-20-10 (6 mm\nstent diameter) and the 4-40-\n10 (40 mm stent length) of\nthe predicate Solitaire™\nPlatinum Revascularization\nDevices. Bench testing has\ndemonstrated that the subject\n6-40-10 Solitaire™ Platinum\nRevascularization Device is\nwithin the existing ranges of\nthe 4x40 Solitaire devices for\ndevice length, radial outward\nforce and delivery /\nresheathing forces.\nMaterials\nStent Nitinol. Same N/A\nPush-wire Nitinol. Same N/A\nDistal Marker 90% Platinum/ Same N/A\nCoil 10% Iridium\nBody Finger 90% Platinum/ Same N/A\nMarker Coil 10% Iridium\nPush-wire PTFE Same N/A\nShrink Tubing\nIntroducer PTFE/Grilamid Same N/A\nSheath\nSterilization and Shelf Life:\nThe subject 6-40-10 Solitaire™ Platinum Revascularization Device is sterilized using the\nidentical validated, Ethylene Oxide (EO) sterilization cycle as the predicate Solitaire™\nPlatinum Revascularization Device (K153071). The materials of construction, design,\nmanufacturing process, packaging, and sterile load configurations are identical to the\npredicate Solitaire™ Platinum Revascularization Device (K153071). Therefore, no\nadditional sterilization validation testing is required.\nThe subject 6-40-10 Solitaire™ Platinum Revascularization Device and subsequent\npackaging remain functional and maintain sterility for up to two (2) years. The materials\n\n|  |  | Predicate Device\nSolitaire™ Platinum\nRevascularization\nDevice (K153071) |  | Subject Device |  | Rationale for Difference\n(if applicable) |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  | 6-40-10 Solitaire™ |  |  |  |\n|  |  |  |  | Platinum |  |  |  |\n|  |  |  |  | Revascularization |  |  |  |\n|  |  |  |  | Device |  |  |  |\n| Device Size(s) |  | 4-20-10\n4-40-10\n6-20-10 | 6-40-10 |  |  | The subject 6-40-10\nSolitaire™ Platinum\nRevascularization Device\nshares similar technological\ncharacteristics to the\npredicate 6-20-10 (6 mm\nstent diameter) and the 4-40-\n10 (40 mm stent length) of\nthe predicate Solitaire™\nPlatinum Revascularization\nDevices. Bench testing has\ndemonstrated that the subject\n6-40-10 Solitaire™ Platinum\nRevascularization Device is\nwithin the existing ranges of\nthe 4x40 Solitaire devices for\ndevice length, radial outward\nforce and delivery /\nresheathing forces. |  |\n|  | Materials |  |  |  |  |  |  |\n| Stent |  | Nitinol. | Same |  |  | N/A |  |\n| Push-wire |  | Nitinol. | Same |  |  | N/A |  |\n| Distal Marker\nCoil |  | 90% Platinum/\n10% Iridium | Same |  |  | N/A |  |\n| Body Finger\nMarker Coil |  | 90% Platinum/\n10% Iridium | Same |  |  | N/A |  |\n| Push-wire\nShrink Tubing |  | PTFE | Same |  |  | N/A |  |\n| Introducer\nSheath |  | PTFE/Grilamid | Same |  |  | N/A |  |\n\n| Predicate Device |\n| --- |\n| Solitaire™ Platinum |\n| Revascularization |\n| Device (K153071) |\n\n| Rationale for Difference |\n| --- |\n| (if applicable) |\n\nof construction, design, manufacturing process, packaging, and sterile load configurations\nare identical to the predicate Solitaire™ Platinum Revascularization Device (K153071).\nTherefore, no additional shelf life validation testing is required.\nBiocompatibility:\nThe subject 6-40-10 Solitaire™ Platinum Revascularization Device does not introduce\nany new materials into the finished device nor the manufacturing processes. The material\nof the subject 6-40-10 Solitaire™ Platinum Revascularization Device is identical to the\nmaterial of the predicate Solitaire™ Platinum Revascularization Device (K153071).\nBiocompatibility data for the Solitaire device family was tested for the Solitaire™ FR\nRevascularization Device. The biocompatibility data for the Solitaire™ FR was adopted\nfor the subject 6-40-10 Solitaire™ Platinum Revascularization Device. A summary of the\nbiocompatibility testing completed for the Solitaire™ FR Revascularization Device\nincludes:\nTest Test Method Acceptance Criteria Conclusion\nCategory Description\nCytotoxicity L929 MTT ISO 10993-5 Viability is >70%. Acceptance criteria\nCytotoxicity met\nSensitization Guinea Pig ISO 10993-10 Test article does not Acceptance criteria\nMaximization elicit a sensitization met\nSensitization response.\nIrritation Intracutaneous ISO 10993-10 Differences in the Acceptance criteria\nIrritation Test mean test and control met\nscores of the extract\ndermal observations\nare < 1.0.\nAcute Systemic No abnormal clinical Acceptance criteria\nInjection Test signs and weight loss met\nAcute\nin excess of 10%.\nSystemic ISO 10993-11\nMaterials Temperature rise\nToxicity\nMediated ≥0.5ºC\nRabbit Pyrogen\n\n|  | Test |  |  | Test |  | Method | Acceptance Criteria | Conclusion |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | Category |  |  | Description |  |  |  |  |\n| Cytotoxicity | Cytotoxicity |  | L929 MTT\nCytotoxicity |  |  | ISO 10993-5 | Viability is >70%. | Acceptance criteria\nmet |\n| Sensitization |  |  | Guinea Pig\nMaximization\nSensitization |  |  | ISO 10993-10 | Test article does not\nelicit a sensitization\nresponse. | Acceptance criteria\nmet |\n| Irritation |  |  | Intracutaneous\nIrritation Test |  |  | ISO 10993-10 | Differences in the\nmean test and control\nscores of the extract\ndermal observations\nare < 1.0. | Acceptance criteria\nmet |\n| Acute\nSystemic\nToxicity |  |  | Acute Systemic\nInjection Test |  |  | ISO 10993-11 | No abnormal clinical\nsigns and weight loss\nin excess of 10%. | Acceptance criteria\nmet |\n|  |  |  | Materials\nMediated\nRabbit Pyrogen |  |  |  | Temperature rise\n≥0.5ºC |  |\n\n| Acute |\n| --- |\n| Systemic |\n| Toxicity |\n\nTest Test Method Acceptance Criteria Conclusion\nCategory Description\nHemolysis No significant Acceptance criteria\ndifferences between met\nthe test article extract\nand negative control\narticle results. The test\narticle is considered\nnon-hemolytic\nPartial Clotting times are\nThromboplastin similar to the negative\nTime control and the\nreference material\n(HDPE) indicating the\ndevice materials are\nnot an activator of the\nintrinsic coagulation\nHemo-\nISO 10993-4 pathway.\ncompatibility\nPlatelet and Test article does not\nLeukocyte adversely affect the\nCount platelet and leukocyte\ncomponents of the\nblood compared to the\nreference material.\nComplement Levels of C3a and\nActivation C3a SC5b-9 are\nand SC5b-9 comparable and less\nAssay than the positive\ncontrol.\nThrombosis Thrombo-resistance\nproperties are\nacceptable in clinical\nuse.\nBacterial ISO 10993-3 Test article is Acceptance criteria\nMutagenicity considered non- met\nTest mutagenic\nIn-vitro Mouse Test article is\nGenotoxicity Lymphoma considered non-\nAssay mutagenic\nIn-vivo Mouse Test article is\nMicronucleus considered non-\nAssay mutagenic\n\n|  | Test |  |  | Test |  | Method | Acceptance Criteria | Conclusion |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | Category |  |  | Description |  |  |  |  |\n| Hemo-\ncompatibility |  |  | Hemolysis |  |  | ISO 10993-4 | No significant\ndifferences between\nthe test article extract\nand negative control\narticle results. The test\narticle is considered\nnon-hemolytic | Acceptance criteria\nmet |\n|  |  |  | Partial\nThromboplastin\nTime |  |  |  | Clotting times are\nsimilar to the negative\ncontrol and the\nreference material\n(HDPE) indicating the\ndevice materials are\nnot an activator of the\nintrinsic coagulation\npathway. |  |\n|  |  |  | Platelet and\nLeukocyte\nCount |  |  |  | Test article does not\nadversely affect the\nplatelet and leukocyte\ncomponents of the\nblood compared to the\nreference material. |  |\n|  |  |  | Complement\nActivation C3a\nand SC5b-9\nAssay |  |  |  | Levels of C3a and\nSC5b-9 are\ncomparable and less\nthan the positive\ncontrol. |  |\n|  |  |  | Thrombosis |  |  |  | Thrombo-resistance\nproperties are\nacceptable in clinical\nuse. |  |\n| Genotoxicity |  |  | Bacterial\nMutagenicity\nTest |  |  | ISO 10993-3 | Test article is\nconsidered non-\nmutagenic | Acceptance criteria\nmet |\n|  |  |  | In-vitro Mouse\nLymphoma\nAssay |  |  |  | Test article is\nconsidered non-\nmutagenic |  |\n|  |  |  | In-vivo Mouse\nMicronucleus\nAssay |  |  |  | Test article is\nconsidered non-\nmutagenic |  |\n\n| Hemo- |\n| --- |\n| compatibility |\n\nPerformance Data – Bench:\nA summary of the non-clinical bench testing performed for the subject 6-40-10\nSolitaire™ Platinum Revascularization Device is summarized in the table below.\nTest Description Method Acceptance Conclusion\nCriteria\nTotal System Total system length was The stent length Acceptance criteria met\nLength measured from the distal tip should be\nof the distal marker to the adequate for its\nproximal tip of the delivery intended use for\nsystem. delivery via\nstandard\nmicrocatheters.\nMarker-to-Marker Marker-to-marker length is The stent length Acceptance criteria met\nLength representative of the total should be\nstent length. Total stent adequate for its\nlength was measured 100% intended use for\nin process. delivery via\nstandard\nmicrocatheters.\nDelivery Force Delivery force was The stent must Acceptance criteria met\nmeasured through a be below\nrepresentative tortuous delivery force\nanatomical model. specification.\nResheathing Force Resheathing force was The stent must Acceptance criteria met\nmeasured through a be below re-\nrepresentative tortuous sheathing force\nanatomical model. specification.\nMultiple Multiple resheathing The stent must Acceptance criteria met\nResheathing durability was evaluated on be able to be\nDurability the ability to withstand deployed and\ndelivery and withdrawal resheathed up\nforces in a representative to four times.\ntortuous model beyond the\nrecommended number of\npasses and re-sheathings\nallowed per the Instructions\nfor Use.\nBody Finger Body finger marker coil The body finger Acceptance criteria met\nMarker Coil tensile was performed to marker coil\nTensile verify the strength of the tensile should\nlaser weld of the be greater than\nPlatinum/Iridium marker or equal to\ncoil to the Nitinol body existing tensile\nfinger. strength\nspecification.\n\n| Test Description | Method |  | Acceptance |  | Conclusion |\n| --- | --- | --- | --- | --- | --- |\n|  |  |  | Criteria |  |  |\n| Total System\nLength | Total system length was\nmeasured from the distal tip\nof the distal marker to the\nproximal tip of the delivery\nsystem. | The stent length\nshould be\nadequate for its\nintended use for\ndelivery via\nstandard\nmicrocatheters. |  |  | Acceptance criteria met |\n| Marker-to-Marker\nLength | Marker-to-marker length is\nrepresentative of the total\nstent length. Total stent\nlength was measured 100%\nin process. | The stent length\nshould be\nadequate for its\nintended use for\ndelivery via\nstandard\nmicrocatheters. |  |  | Acceptance criteria met |\n| Delivery Force | Delivery force was\nmeasured through a\nrepresentative tortuous\nanatomical model. | The stent must\nbe below\ndelivery force\nspecification. |  |  | Acceptance criteria met |\n| Resheathing Force | Resheathing force was\nmeasured through a\nrepresentative tortuous\nanatomical model. | The stent must\nbe below re-\nsheathing force\nspecification. |  |  | Acceptance criteria met |\n| Multiple\nResheathing\nDurability | Multiple resheathing\ndurability was evaluated on\nthe ability to withstand\ndelivery and withdrawal\nforces in a representative\ntortuous model beyond the\nrecommended number of\npasses and re-sheathings\nallowed per the Instructions\nfor Use. | The stent must\nbe able to be\ndeployed and\nresheathed up\nto four times. |  |  | Acceptance criteria met |\n| Body Finger\nMarker Coil\nTensile | Body finger marker coil\ntensile was performed to\nverify the strength of the\nlaser weld of the\nPlatinum/Iridium marker\ncoil to the Nitinol body\nfinger. | The body finger\nmarker coil\ntensile should\nbe greater than\nor equal to\nexisting tensile\nstrength\nspecification. |  |  | Acceptance criteria met |\n\n| Total System |\n| --- |\n| Length |\n\n| Marker-to-Marker |\n| --- |\n| Length |\n\n| Multiple |\n| --- |\n| Resheathing |\n| Durability |\n\n| Body Finger |\n| --- |\n| Marker Coil |\n| Tensile |\n\nTest Description Method Acceptance Conclusion\nCriteria\nRadial Force Radial force was measured The stent must Acceptance criteria met\n100% in process. be within\nexisting radial\nforce\nspecification.\nRadiopacity Radiopacity was verified by The radiopaque Acceptance criteria met\nboth a material and body markers\ndimensional analyses. must be visible\nusing standard\ncatheter\nlaboratory\nequipment.\nEase of Use Ease of use (fluorosafe Less required Acceptance criteria met\n(Fluorosafe marker location) was fluoroscopy is\nMarker Location) measured from the distal tip better than\nof the distal marker to the more required\ndistal end of the fluorosafe fluoroscopy.\nmarker.\nParticulate Particulate was evaluated for The stent must Acceptance criteria met\ngeneration under simulated not generate\nuse in a representative clinically\ntortuous anatomical model. unacceptable\nparticulate.\nPerformance Data – Animal:\nNon-clinical animal testing was conducted to verify the performance of the subject 6-40-\n10 Solitaire™ Platinum Revascularization Device. Non-clinical animal testing was\nconducted to verify the subject 6-40-10 Solitaire™ Platinum Revascularization Device is\nsafe and effective in an in-vivo Yorkshire cross swine model. Four (4) of the following\neight (8) proposed target sites were evaluated:\n• Right Vertebral\n• Left Vertebral\n• Right Internal Thoracic\n• Left Internal Thoracic\n• Right Costocervical\n• Left Costocervical\n• Renal\n• Ascending Pharyngeal\nPlease note the renal and ascending pharyngeal are considered alternative back-up sites\ndepending on the size of the swine, distal target zone diameter, length, consistency of\nvessel diameter, and the ability to harvest the vessel post procedure.\n\n| Test Description | Method |  | Acceptance |  | Conclusion |\n| --- | --- | --- | --- | --- | --- |\n|  |  |  | Criteria |  |  |\n| Radial Force | Radial force was measured\n100% in process. | The stent must\nbe within\nexisting radial\nforce\nspecification. |  |  | Acceptance criteria met |\n| Radiopacity | Radiopacity was verified by\nboth a material and\ndimensional analyses. | The radiopaque\nbody markers\nmust be visible\nusing standard\ncatheter\nlaboratory\nequipment. |  |  | Acceptance criteria met |\n| Ease of Use\n(Fluorosafe\nMarker Location) | Ease of use (fluorosafe\nmarker location) was\nmeasured from the distal tip\nof the distal marker to the\ndistal end of the fluorosafe\nmarker. | Less required\nfluoroscopy is\nbetter than\nmore required\nfluoroscopy. |  |  | Acceptance criteria met |\n| Particulate | Particulate was evaluated for\ngeneration under simulated\nuse in a representative\ntortuous anatomical model. | The stent must\nnot generate\nclinically\nunacceptable\nparticulate. |  |  | Acceptance criteria met |\n\n| Ease of Use |\n| --- |\n| (Fluorosafe |\n| Marker Location) |\n\nNon-clinical animal testing was evaluated at 0-day (acute) and 30-day (chronic) time\npoints. The non-clinical animal testing was designed to show no-clinical inferiority\nbetween the control 6-30 Solitaire™ 2 Revascularization Device and the test 6-40-10\nSolitaire™ Platinum Revascularization Device. Non-clinical animal testing evaluated the\nfollowing biological responses of vascular tissue specific to safety:\n• Luminal Thrombus\n• Endothelial Cell Coverage\n• Inflammation\n• Fibrin\n• Medial Smooth Muscle Cell (SMC) Loss\n• Disruption of the Internal Elastic Lamina (IEL) and External Elastic Lamina\n(EEL)\n• Adventitia\n• Neointimal Hyperplasia\n• Elastic Fiber Separation\n• Lumen Area Reduction\nPerformance Testing – Clinical:\nType of data\nA clinical study was not performed for the subject 6-40-10 Solitaire™ Platinum\nRevascularization Device. Confirmatory clinical data using the cleared 4x40 Solitaire\ndevices (predicate 4-40-10 Solitaire™ Platinum and reference 4-40 Solitaire™ 2) was\nleveraged to support substantial equivalence of the subject 6-40-10 Solitaire™ Platinum\nRevascularization Device. Leveraging of the 4x40 Solitaire device confirmatory clinical\ndata is appropriate as the subject 6-40-10 Solitaire™ Platinum Revascularization Device\nis within the existing ranges of the 4x40 Solitaire devices for device length, radial\noutward force and delivery / resheathing forces. The confirmatory 4x40 Solitaire clinical\ndata was collected as part of the Systematic Evaluation of Patients TReated with\nNeurothrombectomy Devices for AcuTe IschemicStroke (STRATIS) Registry.\nSTRATIS Registry Design\nA prospective, multi-center, non-randomized, observational registry evaluating the use of\nCovidien market-released neurothrombectomy devices in patients diagnosed with an\nacute ischemic stroke due to large intracranial vessel occlusion. The study used an\nindependent Clinical Events Committee for adverse event adjudication and an\nindependent Core Lab for procedural image assessment.\nSample Size\nUnder the STRATIS Registry, 984 patients were enrolled that were treated with a\nMedtronic neurothrombectomy device at the discretion of treating physicians and as part\nof hospital standard practice at 55 sites within the United States. Of the 984 patients\ntreated, a total of 296 were treated using only the cleared 4x40 device. Major patient\neligible criteria for consent and enrollment into the Registry were to be treated with the\nSolitaire device within 8 hours of symptom onset.\n\nConfirmatory Clinical Data\nThe confirmatory clinical data leveraged from the STRATIS Registry 4x40 group\nincluded baseline demographics, safety data and performance data and showed that the\ncleared 4x40 Solitaire device has a similar clinical performance and safety profile to\nother cleared Solitaire device dimensions.\nSTRATIS Registry 4x40 Subgroup\nConfirmatory Clinical Data\nBaseline Demographics\nAge (years) 66.4 ± 15.2 (296)\n67.0 (58.0, 77.0)\nNIHSS at baseline 16.8 ± 5.5 (296)\n16.0 (12.0, 21.0)\nMale Gender 51.4% (152/296)\nSafety Data\nSymptomatic ICH 2.8% (7/252)\nMortality at 90 days 16.2% (48/296)\nPerformance Data\nSuccessful 90.4% (227/251)\nrevascularization\n(TICI 2b-3)\nFunctional 60.3% (167/277)\nIndependence (mRS 0-2)\nat 90 days\nDevice Related Serious Adverse Events (SAEs)\nSTRATIS Registry 4x40 Subgroup\nDevice-Related SAEs\nStudy Device-Related 0.3% (1/296) [1]**\nSAEs\n** Subarachnoid hemorrhage\nConclusion\nNon-clinical bench, animal testing and the confirmatory clinical data demonstrated that\nthe subject 6-40-10 Solitaire™ Platinum Revascularization Device is substantially\nequivalent to the predicate Solitaire™ Platinum Revascularization Device (K153071) and\ndoes not raise new questions of the safety and effectiveness of the device. Additionally,\nthere are no changes to the indications for use or the fundamental scientific technology of\nthe Solitaire™ Platinum Revascularization Device.\n\n|  | STRATIS Registry 4x40 Subgroup |  |  |  |\n| --- | --- | --- | --- | --- |\n|  | Confirmatory Clinical Data |  |  |  |\n|  | Baseline Demographics |  |  |  |\n| Age (years) | Age (years) |  | 66.4 ± 15.2 (296)\n67.0 (58.0, 77.0) |  |\n| NIHSS at baseline |  |  | 16.8 ± 5.5 (296)\n16.0 (12.0, 21.0) |  |\n|  | Male Gender |  | 51.4% (152/296) |  |\n|  | Safety Data |  |  |  |\n|  | Symptomatic ICH |  | 2.8% (7/252) |  |\n|  | Mortality at 90 days |  | 16.2% (48/296) |  |\n|  | Performance Data |  |  |  |\n|  | Successful |  | 90.4% (227/251) |  |\n|  | revascularization |  |  |  |\n|  | (TICI 2b-3) |  |  |  |\n|  | Functional |  | 60.3% (167/277) |  |\n|  | Independence (mRS 0-2) |  |  |  |\n|  | at 90 days |  |  |  |\n\n|  | STRATIS Registry 4x40 Subgroup |  |  |  |\n| --- | --- | --- | --- | --- |\n|  | Device-Related SAEs |  |  |  |\n|  | Study Device-Related |  | 0.3% (1/296) [1]** |  |\n|  | SAEs |  |  |  |",
    "indications": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\n(cid:46)(cid:20)(cid:25)(cid:19)(cid:25)(cid:23)(cid:20)\nDevice Name\n(cid:54)(cid:82)(cid:79)(cid:76)(cid:87)(cid:68)(cid:76)(cid:85)(cid:72)(cid:140)(cid:3)(cid:51)(cid:79)(cid:68)(cid:87)(cid:76)(cid:81)(cid:88)(cid:80)(cid:3)(cid:53)(cid:72)(cid:89)(cid:68)(cid:86)(cid:70)(cid:88)(cid:79)(cid:68)(cid:85)(cid:76)(cid:93)(cid:68)(cid:87)(cid:76)(cid:82)(cid:81)(cid:3)(cid:39)(cid:72)(cid:89)(cid:76)(cid:70)(cid:72)(cid:3)(cid:11)(cid:25)(cid:91)(cid:23)(cid:19)(cid:3)(cid:80)(cid:80)(cid:12)\nIndications for Use (Describe)\n(cid:55)(cid:75)(cid:72)(cid:3)(cid:54)(cid:82)(cid:79)(cid:76)(cid:87)(cid:68)(cid:76)(cid:85)(cid:72)(cid:140)(cid:3)(cid:51)(cid:79)(cid:68)(cid:87)(cid:76)(cid:81)(cid:88)(cid:80)(cid:3)(cid:53)(cid:72)(cid:89)(cid:68)(cid:86)(cid:70)(cid:88)(cid:79)(cid:68)(cid:85)(cid:76)(cid:93)(cid:68)(cid:87)(cid:76)(cid:82)(cid:81)(cid:3)(cid:39)(cid:72)(cid:89)(cid:76)(cid:70)(cid:72)(cid:3)(cid:76)(cid:86)(cid:3)(cid:76)(cid:81)(cid:87)(cid:72)(cid:81)(cid:71)(cid:72)(cid:71)(cid:3)(cid:87)(cid:82)(cid:3)(cid:85)(cid:72)(cid:86)(cid:87)(cid:82)(cid:85)(cid:72)(cid:3)(cid:69)(cid:79)(cid:82)(cid:82)(cid:71)(cid:3)(cid:73)(cid:79)(cid:82)(cid:90)(cid:3)(cid:69)(cid:92)(cid:3)(cid:85)(cid:72)(cid:80)(cid:82)(cid:89)(cid:76)(cid:81)(cid:74)(cid:3)(cid:87)(cid:75)(cid:85)(cid:82)(cid:80)(cid:69)(cid:88)(cid:86)(cid:3)(cid:73)(cid:85)(cid:82)(cid:80)(cid:3)(cid:68)(cid:3)(cid:79)(cid:68)(cid:85)(cid:74)(cid:72)(cid:3)\n(cid:76)(cid:81)(cid:87)(cid:85)(cid:68)(cid:70)(cid:85)(cid:68)(cid:81)(cid:76)(cid:68)(cid:79)(cid:3)(cid:89)(cid:72)(cid:86)(cid:86)(cid:72)(cid:79)(cid:3)(cid:76)(cid:81)(cid:3)(cid:83)(cid:68)(cid:87)(cid:76)(cid:72)(cid:81)(cid:87)(cid:86)(cid:3)(cid:72)(cid:91)(cid:83)(cid:72)(cid:85)(cid:76)(cid:72)(cid:81)(cid:70)(cid:76)(cid:81)(cid:74)(cid:3)(cid:76)(cid:86)(cid:70)(cid:75)(cid:72)(cid:80)(cid:76)(cid:70)(cid:3)(cid:86)(cid:87)(cid:85)(cid:82)(cid:78)(cid:72)(cid:3)(cid:90)(cid:76)(cid:87)(cid:75)(cid:76)(cid:81)(cid:3)(cid:27)(cid:3)(cid:75)(cid:82)(cid:88)(cid:85)(cid:86)(cid:3)(cid:82)(cid:73)(cid:3)(cid:86)(cid:92)(cid:80)(cid:83)(cid:87)(cid:82)(cid:80)(cid:3)(cid:82)(cid:81)(cid:86)(cid:72)(cid:87)(cid:17)(cid:3)(cid:51)(cid:68)(cid:87)(cid:76)(cid:72)(cid:81)(cid:87)(cid:86)(cid:3)(cid:90)(cid:75)(cid:82)(cid:3)(cid:68)(cid:85)(cid:72)(cid:3)(cid:76)(cid:81)(cid:72)(cid:79)(cid:76)(cid:74)(cid:76)(cid:69)(cid:79)(cid:72)(cid:3)\n(cid:73)(cid:82)(cid:85)(cid:3)(cid:76)(cid:81)(cid:87)(cid:85)(cid:68)(cid:89)(cid:72)(cid:81)(cid:82)(cid:88)(cid:86)(cid:3)(cid:87)(cid:76)(cid:86)(cid:86)(cid:88)(cid:72)(cid:3)(cid:83)(cid:79)(cid:68)(cid:86)(cid:80)(cid:76)(cid:81)(cid:82)(cid:74)(cid:72)(cid:81)(cid:3)(cid:68)(cid:70)(cid:87)(cid:76)(cid:89)(cid:68)(cid:87)(cid:82)(cid:85)(cid:3)(cid:11)(cid:44)(cid:57)(cid:3)(cid:87)(cid:16)(cid:51)(cid:36)(cid:12)(cid:3)(cid:82)(cid:85)(cid:3)(cid:90)(cid:75)(cid:82)(cid:3)(cid:73)(cid:68)(cid:76)(cid:79)(cid:3)(cid:44)(cid:57)(cid:3)(cid:87)(cid:16)(cid:51)(cid:36)(cid:3)(cid:87)(cid:75)(cid:72)(cid:85)(cid:68)(cid:83)(cid:92)(cid:3)(cid:68)(cid:85)(cid:72)(cid:3)(cid:70)(cid:68)(cid:81)(cid:71)(cid:76)(cid:71)(cid:68)(cid:87)(cid:72)(cid:86)(cid:3)(cid:73)(cid:82)(cid:85)(cid:3)(cid:87)(cid:85)(cid:72)(cid:68)(cid:87)(cid:80)(cid:72)(cid:81)(cid:87)(cid:17)\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1\n(cid:51)(cid:54)(cid:38)(cid:3)(cid:51)(cid:88)(cid:69)(cid:79)(cid:76)(cid:86)(cid:75)(cid:76)(cid:81)(cid:74)(cid:3)(cid:54)(cid:72)(cid:85)(cid:89)(cid:76)(cid:70)(cid:72)(cid:86)(cid:3)(cid:11)(cid:22)(cid:19)(cid:20)(cid:12)(cid:3)(cid:23)(cid:23)(cid:22)(cid:16)(cid:25)(cid:26)(cid:23)(cid:19)(cid:3)(cid:3)(cid:3)(cid:3)(cid:3)(cid:3)(cid:3)(cid:40)(cid:41)\n\n510(k) Summary K160641\n510(k) Owner: Micro Therapeutics, Inc. d/b/a ev3 Neurovascular\n9775 Toledo Way\nIrvine, CA 92618\nEstablishment Registration No. 2029214\nContact Person: Jennifer Correa\nSenior Specialist, Regulatory Affairs\nTelephone: (949) 297-9563\nE-mail: Jennifer.L.Correa@medtronic.com\nDate Summary March 1, 2017\nPrepared:\nTrade Name of SolitaireTM Platinum Revascularization Device (6x40 mm)\nDevice:\nCommon Name of Catheter, Thrombus Retriever\nDevice:\nClassification of 21 CFR 870.1250 – Class II\nDevice:\nProduct Code: NRY",
    "contraindications": null,
    "sizing_specs": "Device Description:\nThe subject 6-40-10 Solitaire™ Platinum Revascularization Device is designed to restore\nblood flow in patients experiencing ischemic stroke due to large intracranial vessel\nocclusion. The Solitaire™ Platinum Revascularization Device is designed for use in the\nneurovasculature such as the Internal Carotid Artery (ICA), M1 and M2 segments of the\nmiddle cerebral artery, basilar, and the vertebral arteries. The distal nitinol portion of the\nSolitaire™ Platinum Revascularization Device facilitates clot retrieval. The Solitaire™\nPlatinum Revascularization Device has Platinum Iridium radiopaque markers on the\nworking cell length, proximal and distal ends. The subject Solitaire™ Platinum\nRevascularization Device is a portfolio expansion to the predicate Solitaire™ Platinum\nRevascularization Device (K153071).\nIndications for Use:\nThe Solitaire™ Platinum Revascularization Device is intended to restore\nblood flow by removing thrombus from a large intracranial vessel in patients\nexperiencing ischemic stroke within 8 hours of symptom onset. Patients who are\nineligible for intravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA\ntherapy are candidates for treatment.\nDevice Comparison:\nThe table below provides a comparison of the technological characteristics associated\nwith the portfolio expansion of the subject 6-40-10 Solitaire™ Platinum\nRevascularization Device and the predicate Solitaire™ Platinum Revascularization\nDevice (K153071).\n\nPredicate Device Subject Device Rationale for Difference\nSolitaire™ Platinum 6-40-10 Solitaire™ (if applicable)\nRevascularization Platinum\nDevice (K153071) Revascularization\nDevice\nIndication for The Solitaire™ Same N/A\nUse Platinum\nRevascularization\nDevice is intended to\nrestore blood flow by\nremoving thrombus\nfrom a large\nintracranial vessel in\npatients experiencing\nischemic stroke\nwithin 8 hours of\nsymptom onset.\nPatients who are\nineligible for\nintravenous tissue\nplasminogen\nactivator (IV t-PA) or\nwho fail IV t-PA\ntherapy are\ncandidates for\ntreatment.\nPrinciples of The device is used in Same N/A\nOperation the neurovasculature\nto restore blood flow\nby removing\nthrombus.\nMethod of Stored within Same N/A\nSupply dispenser coil, Tyvek\npouch, and shipping\ncarton.\nSterilization Ethylene Oxide Same N/A\nMethod\n\n|  | Predicate Device\nSolitaire™ Platinum\nRevascularization\nDevice (K153071) |  | Subject Device |  | Rationale for Difference\n(if applicable) |\n| --- | --- | --- | --- | --- | --- |\n|  |  |  | 6-40-10 Solitaire™ |  |  |\n|  |  |  | Platinum |  |  |\n|  |  |  | Revascularization |  |  |\n|  |  |  | Device |  |  |\n| Indication for\nUse | The Solitaire™\nPlatinum\nRevascularization\nDevice is intended to\nrestore blood flow by\nremoving thrombus\nfrom a large\nintracranial vessel in\npatients experiencing\nischemic stroke\nwithin 8 hours of\nsymptom onset.\nPatients who are\nineligible for\nintravenous tissue\nplasminogen\nactivator (IV t-PA) or\nwho fail IV t-PA\ntherapy are\ncandidates for\ntreatment. | Same |  |  | N/A |\n| Principles of\nOperation | The device is used in\nthe neurovasculature\nto restore blood flow\nby removing\nthrombus. | Same |  |  | N/A |\n| Method of\nSupply | Stored within\ndispenser coil, Tyvek\npouch, and shipping\ncarton. | Same |  |  | N/A |\n| Sterilization\nMethod | Ethylene Oxide | Same |  |  | N/A |\n\n| Predicate Device |\n| --- |\n| Solitaire™ Platinum |\n| Revascularization |\n| Device (K153071) |\n\n| Rationale for Difference |\n| --- |\n| (if applicable) |\n\nPredicate Device Subject Device Rationale for Difference\nSolitaire™ Platinum 6-40-10 Solitaire™ (if applicable)\nRevascularization Platinum\nDevice (K153071) Revascularization\nDevice\nDevice Size(s) 4-20-10 6-40-10 The subject 6-40-10\n4-40-10 Solitaire™ Platinum\n6-20-10 Revascularization Device\nshares similar technological\ncharacteristics to the\npredicate 6-20-10 (6 mm\nstent diameter) and the 4-40-\n10 (40 mm stent length) of\nthe predicate Solitaire™\nPlatinum Revascularization\nDevices. Bench testing has\ndemonstrated that the subject\n6-40-10 Solitaire™ Platinum\nRevascularization Device is\nwithin the existing ranges of\nthe 4x40 Solitaire devices for\ndevice length, radial outward\nforce and delivery /\nresheathing forces.\nMaterials\nStent Nitinol. Same N/A\nPush-wire Nitinol. Same N/A\nDistal Marker 90% Platinum/ Same N/A\nCoil 10% Iridium\nBody Finger 90% Platinum/ Same N/A\nMarker Coil 10% Iridium\nPush-wire PTFE Same N/A\nShrink Tubing\nIntroducer PTFE/Grilamid Same N/A\nSheath\nSterilization and Shelf Life:\nThe subject 6-40-10 Solitaire™ Platinum Revascularization Device is sterilized using the\nidentical validated, Ethylene Oxide (EO) sterilization cycle as the predicate Solitaire™\nPlatinum Revascularization Device (K153071). The materials of construction, design,\nmanufacturing process, packaging, and sterile load configurations are identical to the\npredicate Solitaire™ Platinum Revascularization Device (K153071). Therefore, no\nadditional sterilization validation testing is required.\nThe subject 6-40-10 Solitaire™ Platinum Revascularization Device and subsequent\npackaging remain functional and maintain sterility for up to two (2) years. The materials\n\n|  |  | Predicate Device\nSolitaire™ Platinum\nRevascularization\nDevice (K153071) |  | Subject Device |  | Rationale for Difference\n(if applicable) |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  | 6-40-10 Solitaire™ |  |  |  |\n|  |  |  |  | Platinum |  |  |  |\n|  |  |  |  | Revascularization |  |  |  |\n|  |  |  |  | Device |  |  |  |\n| Device Size(s) |  | 4-20-10\n4-40-10\n6-20-10 | 6-40-10 |  |  | The subject 6-40-10\nSolitaire™ Platinum\nRevascularization Device\nshares similar technological\ncharacteristics to the\npredicate 6-20-10 (6 mm\nstent diameter) and the 4-40-\n10 (40 mm stent length) of\nthe predicate Solitaire™\nPlatinum Revascularization\nDevices. Bench testing has\ndemonstrated that the subject\n6-40-10 Solitaire™ Platinum\nRevascularization Device is\nwithin the existing ranges of\nthe 4x40 Solitaire devices for\ndevice length, radial outward\nforce and delivery /\nresheathing forces. |  |\n|  | Materials |  |  |  |  |  |  |\n| Stent |  | Nitinol. | Same |  |  | N/A |  |\n| Push-wire |  | Nitinol. | Same |  |  | N/A |  |\n| Distal Marker\nCoil |  | 90% Platinum/\n10% Iridium | Same |  |  | N/A |  |\n| Body Finger\nMarker Coil |  | 90% Platinum/\n10% Iridium | Same |  |  | N/A |  |\n| Push-wire\nShrink Tubing |  | PTFE | Same |  |  | N/A |  |\n| Introducer\nSheath |  | PTFE/Grilamid | Same |  |  | N/A |  |\n\n| Predicate Device |\n| --- |\n| Solitaire™ Platinum |\n| Revascularization |\n| Device (K153071) |\n\n| Rationale for Difference |\n| --- |\n| (if applicable) |\n\nof construction, design, manufacturing process, packaging, and sterile load configurations\nare identical to the predicate Solitaire™ Platinum Revascularization Device (K153071).\nTherefore, no additional shelf life validation testing is required.\nBiocompatibility:\nThe subject 6-40-10 Solitaire™ Platinum Revascularization Device does not introduce\nany new materials into the finished device nor the manufacturing processes. The material\nof the subject 6-40-10 Solitaire™ Platinum Revascularization Device is identical to the\nmaterial of the predicate Solitaire™ Platinum Revascularization Device (K153071).\nBiocompatibility data for the Solitaire device family was tested for the Solitaire™ FR\nRevascularization Device. The biocompatibility data for the Solitaire™ FR was adopted\nfor the subject 6-40-10 Solitaire™ Platinum Revascularization Device. A summary of the\nbiocompatibility testing completed for the Solitaire™ FR Revascularization Device\nincludes:\nTest Test Method Acceptance Criteria Conclusion\nCategory Description\nCytotoxicity L929 MTT ISO 10993-5 Viability is >70%. Acceptance criteria\nCytotoxicity met\nSensitization Guinea Pig ISO 10993-10 Test article does not Acceptance criteria\nMaximization elicit a sensitization met\nSensitization response.\nIrritation Intracutaneous ISO 10993-10 Differences in the Acceptance criteria\nIrritation Test mean test and control met\nscores of the extract\ndermal observations\nare < 1.0.\nAcute Systemic No abnormal clinical Acceptance criteria\nInjection Test signs and weight loss met\nAcute\nin excess of 10%.\nSystemic ISO 10993-11\nMaterials Temperature rise\nToxicity\nMediated ≥0.5ºC\nRabbit Pyrogen\n\n|  | Test |  |  | Test |  | Method | Acceptance Criteria | Conclusion |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | Category |  |  | Description |  |  |  |  |\n| Cytotoxicity | Cytotoxicity |  | L929 MTT\nCytotoxicity |  |  | ISO 10993-5 | Viability is >70%. | Acceptance criteria\nmet |\n| Sensitization |  |  | Guinea Pig\nMaximization\nSensitization |  |  | ISO 10993-10 | Test article does not\nelicit a sensitization\nresponse. | Acceptance criteria\nmet |\n| Irritation |  |  | Intracutaneous\nIrritation Test |  |  | ISO 10993-10 | Differences in the\nmean test and control\nscores of the extract\ndermal observations\nare < 1.0. | Acceptance criteria\nmet |\n| Acute\nSystemic\nToxicity |  |  | Acute Systemic\nInjection Test |  |  | ISO 10993-11 | No abnormal clinical\nsigns and weight loss\nin excess of 10%. | Acceptance criteria\nmet |\n|  |  |  | Materials\nMediated\nRabbit Pyrogen |  |  |  | Temperature rise\n≥0.5ºC |  |\n\n| Acute |\n| --- |\n| Systemic |\n| Toxicity |\n\nTest Test Method Acceptance Criteria Conclusion\nCategory Description\nHemolysis No significant Acceptance criteria\ndifferences between met\nthe test article extract\nand negative control\narticle results. The test\narticle is considered\nnon-hemolytic\nPartial Clotting times are\nThromboplastin similar to the negative\nTime control and the\nreference material\n(HDPE) indicating the\ndevice materials are\nnot an activator of the\nintrinsic coagulation\nHemo-\nISO 10993-4 pathway.\ncompatibility\nPlatelet and Test article does not\nLeukocyte adversely affect the\nCount platelet and leukocyte\ncomponents of the\nblood compared to the\nreference material.\nComplement Levels of C3a and\nActivation C3a SC5b-9 are\nand SC5b-9 comparable and less\nAssay than the positive\ncontrol.\nThrombosis Thrombo-resistance\nproperties are\nacceptable in clinical\nuse.\nBacterial ISO 10993-3 Test article is Acceptance criteria\nMutagenicity considered non- met\nTest mutagenic\nIn-vitro Mouse Test article is\nGenotoxicity Lymphoma considered non-\nAssay mutagenic\nIn-vivo Mouse Test article is\nMicronucleus considered non-\nAssay mutagenic\n\n|  | Test |  |  | Test |  | Method | Acceptance Criteria | Conclusion |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | Category |  |  | Description |  |  |  |  |\n| Hemo-\ncompatibility |  |  | Hemolysis |  |  | ISO 10993-4 | No significant\ndifferences between\nthe test article extract\nand negative control\narticle results. The test\narticle is considered\nnon-hemolytic | Acceptance criteria\nmet |\n|  |  |  | Partial\nThromboplastin\nTime |  |  |  | Clotting times are\nsimilar to the negative\ncontrol and the\nreference material\n(HDPE) indicating the\ndevice materials are\nnot an activator of the\nintrinsic coagulation\npathway. |  |\n|  |  |  | Platelet and\nLeukocyte\nCount |  |  |  | Test article does not\nadversely affect the\nplatelet and leukocyte\ncomponents of the\nblood compared to the\nreference material. |  |\n|  |  |  | Complement\nActivation C3a\nand SC5b-9\nAssay |  |  |  | Levels of C3a and\nSC5b-9 are\ncomparable and less\nthan the positive\ncontrol. |  |\n|  |  |  | Thrombosis |  |  |  | Thrombo-resistance\nproperties are\nacceptable in clinical\nuse. |  |\n| Genotoxicity |  |  | Bacterial\nMutagenicity\nTest |  |  | ISO 10993-3 | Test article is\nconsidered non-\nmutagenic | Acceptance criteria\nmet |\n|  |  |  | In-vitro Mouse\nLymphoma\nAssay |  |  |  | Test article is\nconsidered non-\nmutagenic |  |\n|  |  |  | In-vivo Mouse\nMicronucleus\nAssay |  |  |  | Test article is\nconsidered non-\nmutagenic |  |\n\n| Hemo- |\n| --- |\n| compatibility |\n\nPerformance Data – Bench:\nA summary of the non-clinical bench testing performed for the subject 6-40-10\nSolitaire™ Platinum Revascularization Device is summarized in the table below.\nTest Description Method Acceptance Conclusion\nCriteria\nTotal System Total system length was The stent length Acceptance criteria met\nLength measured from the distal tip should be\nof the distal marker to the adequate for its\nproximal tip of the delivery intended use for\nsystem. delivery via\nstandard\nmicrocatheters.\nMarker-to-Marker Marker-to-marker length is The stent length Acceptance criteria met\nLength representative of the total should be\nstent length. Total stent adequate for its\nlength was measured 100% intended use for\nin process. delivery via\nstandard\nmicrocatheters.\nDelivery Force Delivery force was The stent must Acceptance criteria met\nmeasured through a be below\nrepresentative tortuous delivery force\nanatomical model. specification.\nResheathing Force Resheathing force was The stent must Acceptance criteria met\nmeasured through a be below re-\nrepresentative tortuous sheathing force\nanatomical model. specification.\nMultiple Multiple resheathing The stent must Acceptance criteria met\nResheathing durability was evaluated on be able to be\nDurability the ability to withstand deployed and\ndelivery and withdrawal resheathed up\nforces in a representative to four times.\ntortuous model beyond the\nrecommended number of\npasses and re-sheathings\nallowed per the Instructions\nfor Use.\nBody Finger Body finger marker coil The body finger Acceptance criteria met\nMarker Coil tensile was performed to marker coil\nTensile verify the strength of the tensile should\nlaser weld of the be greater than\nPlatinum/Iridium marker or equal to\ncoil to the Nitinol body existing tensile\nfinger. strength\nspecification.\n\n| Test Description | Method |  | Acceptance |  | Conclusion |\n| --- | --- | --- | --- | --- | --- |\n|  |  |  | Criteria |  |  |\n| Total System\nLength | Total system length was\nmeasured from the distal tip\nof the distal marker to the\nproximal tip of the delivery\nsystem. | The stent length\nshould be\nadequate for its\nintended use for\ndelivery via\nstandard\nmicrocatheters. |  |  | Acceptance criteria met |\n| Marker-to-Marker\nLength | Marker-to-marker length is\nrepresentative of the total\nstent length. Total stent\nlength was measured 100%\nin process. | The stent length\nshould be\nadequate for its\nintended use for\ndelivery via\nstandard\nmicrocatheters. |  |  | Acceptance criteria met |\n| Delivery Force | Delivery force was\nmeasured through a\nrepresentative tortuous\nanatomical model. | The stent must\nbe below\ndelivery force\nspecification. |  |  | Acceptance criteria met |\n| Resheathing Force | Resheathing force was\nmeasured through a\nrepresentative tortuous\nanatomical model. | The stent must\nbe below re-\nsheathing force\nspecification. |  |  | Acceptance criteria met |\n| Multiple\nResheathing\nDurability | Multiple resheathing\ndurability was evaluated on\nthe ability to withstand\ndelivery and withdrawal\nforces in a representative\ntortuous model beyond the\nrecommended number of\npasses and re-sheathings\nallowed per the Instructions\nfor Use. | The stent must\nbe able to be\ndeployed and\nresheathed up\nto four times. |  |  | Acceptance criteria met |\n| Body Finger\nMarker Coil\nTensile | Body finger marker coil\ntensile was performed to\nverify the strength of the\nlaser weld of the\nPlatinum/Iridium marker\ncoil to the Nitinol body\nfinger. | The body finger\nmarker coil\ntensile should\nbe greater than\nor equal to\nexisting tensile\nstrength\nspecification. |  |  | Acceptance criteria met |\n\n| Total System |\n| --- |\n| Length |\n\n| Marker-to-Marker |\n| --- |\n| Length |\n\n| Multiple |\n| --- |\n| Resheathing |\n| Durability |\n\n| Body Finger |\n| --- |\n| Marker Coil |\n| Tensile |\n\nTest Description Method Acceptance Conclusion\nCriteria\nRadial Force Radial force was measured The stent must Acceptance criteria met\n100% in process. be within\nexisting radial\nforce\nspecification.\nRadiopacity Radiopacity was verified by The radiopaque Acceptance criteria met\nboth a material and body markers\ndimensional analyses. must be visible\nusing standard\ncatheter\nlaboratory\nequipment.\nEase of Use Ease of use (fluorosafe Less required Acceptance criteria met\n(Fluorosafe marker location) was fluoroscopy is\nMarker Location) measured from the distal tip better than\nof the distal marker to the more required\ndistal end of the fluorosafe fluoroscopy.\nmarker.\nParticulate Particulate was evaluated for The stent must Acceptance criteria met\ngeneration under simulated not generate\nuse in a representative clinically\ntortuous anatomical model. unacceptable\nparticulate.\nPerformance Data – Animal:\nNon-clinical animal testing was conducted to verify the performance of the subject 6-40-\n10 Solitaire™ Platinum Revascularization Device. Non-clinical animal testing was\nconducted to verify the subject 6-40-10 Solitaire™ Platinum Revascularization Device is\nsafe and effective in an in-vivo Yorkshire cross swine model. Four (4) of the following\neight (8) proposed target sites were evaluated:\n• Right Vertebral\n• Left Vertebral\n• Right Internal Thoracic\n• Left Internal Thoracic\n• Right Costocervical\n• Left Costocervical\n• Renal\n• Ascending Pharyngeal\nPlease note the renal and ascending pharyngeal are considered alternative back-up sites\ndepending on the size of the swine, distal target zone diameter, length, consistency of\nvessel diameter, and the ability to harvest the vessel post procedure.\n\n| Test Description | Method |  | Acceptance |  | Conclusion |\n| --- | --- | --- | --- | --- | --- |\n|  |  |  | Criteria |  |  |\n| Radial Force | Radial force was measured\n100% in process. | The stent must\nbe within\nexisting radial\nforce\nspecification. |  |  | Acceptance criteria met |\n| Radiopacity | Radiopacity was verified by\nboth a material and\ndimensional analyses. | The radiopaque\nbody markers\nmust be visible\nusing standard\ncatheter\nlaboratory\nequipment. |  |  | Acceptance criteria met |\n| Ease of Use\n(Fluorosafe\nMarker Location) | Ease of use (fluorosafe\nmarker location) was\nmeasured from the distal tip\nof the distal marker to the\ndistal end of the fluorosafe\nmarker. | Less required\nfluoroscopy is\nbetter than\nmore required\nfluoroscopy. |  |  | Acceptance criteria met |\n| Particulate | Particulate was evaluated for\ngeneration under simulated\nuse in a representative\ntortuous anatomical model. | The stent must\nnot generate\nclinically\nunacceptable\nparticulate. |  |  | Acceptance criteria met |\n\n| Ease of Use |\n| --- |\n| (Fluorosafe |\n| Marker Location) |\n\nNon-clinical animal testing was evaluated at 0-day (acute) and 30-day (chronic) time\npoints. The non-clinical animal testing was designed to show no-clinical inferiority\nbetween the control 6-30 Solitaire™ 2 Revascularization Device and the test 6-40-10\nSolitaire™ Platinum Revascularization Device. Non-clinical animal testing evaluated the\nfollowing biological responses of vascular tissue specific to safety:\n• Luminal Thrombus\n• Endothelial Cell Coverage\n• Inflammation\n• Fibrin\n• Medial Smooth Muscle Cell (SMC) Loss\n• Disruption of the Internal Elastic Lamina (IEL) and External Elastic Lamina\n(EEL)\n• Adventitia\n• Neointimal Hyperplasia\n• Elastic Fiber Separation\n• Lumen Area Reduction\nPerformance Testing – Clinical:\nType of data\nA clinical study was not performed for the subject 6-40-10 Solitaire™ Platinum\nRevascularization Device. Confirmatory clinical data using the cleared 4x40 Solitaire\ndevices (predicate 4-40-10 Solitaire™ Platinum and reference 4-40 Solitaire™ 2) was\nleveraged to support substantial equivalence of the subject 6-40-10 Solitaire™ Platinum\nRevascularization Device. Leveraging of the 4x40 Solitaire device confirmatory clinical\ndata is appropriate as the subject 6-40-10 Solitaire™ Platinum Revascularization Device\nis within the existing ranges of the 4x40 Solitaire devices for device length, radial\noutward force and delivery / resheathing forces. The confirmatory 4x40 Solitaire clinical\ndata was collected as part of the Systematic Evaluation of Patients TReated with\nNeurothrombectomy Devices for AcuTe IschemicStroke (STRATIS) Registry.\nSTRATIS Registry Design\nA prospective, multi-center, non-randomized, observational registry evaluating the use of\nCovidien market-released neurothrombectomy devices in patients diagnosed with an\nacute ischemic stroke due to large intracranial vessel occlusion. The study used an\nindependent Clinical Events Committee for adverse event adjudication and an\nindependent Core Lab for procedural image assessment.\nSample Size\nUnder the STRATIS Registry, 984 patients were enrolled that were treated with a\nMedtronic neurothrombectomy device at the discretion of treating physicians and as part\nof hospital standard practice at 55 sites within the United States. Of the 984 patients\ntreated, a total of 296 were treated using only the cleared 4x40 device. Major patient\neligible criteria for consent and enrollment into the Registry were to be treated with the\nSolitaire device within 8 hours of symptom onset.\n\nConfirmatory Clinical Data\nThe confirmatory clinical data leveraged from the STRATIS Registry 4x40 group\nincluded baseline demographics, safety data and performance data and showed that the\ncleared 4x40 Solitaire device has a similar clinical performance and safety profile to\nother cleared Solitaire device dimensions.\nSTRATIS Registry 4x40 Subgroup\nConfirmatory Clinical Data\nBaseline Demographics\nAge (years) 66.4 ± 15.2 (296)\n67.0 (58.0, 77.0)\nNIHSS at baseline 16.8 ± 5.5 (296)\n16.0 (12.0, 21.0)\nMale Gender 51.4% (152/296)\nSafety Data\nSymptomatic ICH 2.8% (7/252)\nMortality at 90 days 16.2% (48/296)\nPerformance Data\nSuccessful 90.4% (227/251)\nrevascularization\n(TICI 2b-3)\nFunctional 60.3% (167/277)\nIndependence (mRS 0-2)\nat 90 days\nDevice Related Serious Adverse Events (SAEs)\nSTRATIS Registry 4x40 Subgroup\nDevice-Related SAEs\nStudy Device-Related 0.3% (1/296) [1]**\nSAEs\n** Subarachnoid hemorrhage\nConclusion\nNon-clinical bench, animal testing and the confirmatory clinical data demonstrated that\nthe subject 6-40-10 Solitaire™ Platinum Revascularization Device is substantially\nequivalent to the predicate Solitaire™ Platinum Revascularization Device (K153071) and\ndoes not raise new questions of the safety and effectiveness of the device. Additionally,\nthere are no changes to the indications for use or the fundamental scientific technology of\nthe Solitaire™ Platinum Revascularization Device.\n\n|  | STRATIS Registry 4x40 Subgroup |  |  |  |\n| --- | --- | --- | --- | --- |\n|  | Confirmatory Clinical Data |  |  |  |\n|  | Baseline Demographics |  |  |  |\n| Age (years) | Age (years) |  | 66.4 ± 15.2 (296)\n67.0 (58.0, 77.0) |  |\n| NIHSS at baseline |  |  | 16.8 ± 5.5 (296)\n16.0 (12.0, 21.0) |  |\n|  | Male Gender |  | 51.4% (152/296) |  |\n|  | Safety Data |  |  |  |\n|  | Symptomatic ICH |  | 2.8% (7/252) |  |\n|  | Mortality at 90 days |  | 16.2% (48/296) |  |\n|  | Performance Data |  |  |  |\n|  | Successful |  | 90.4% (227/251) |  |\n|  | revascularization |  |  |  |\n|  | (TICI 2b-3) |  |  |  |\n|  | Functional |  | 60.3% (167/277) |  |\n|  | Independence (mRS 0-2) |  |  |  |\n|  | at 90 days |  |  |  |\n\n|  | STRATIS Registry 4x40 Subgroup |  |  |  |\n| --- | --- | --- | --- | --- |\n|  | Device-Related SAEs |  |  |  |\n|  | Study Device-Related |  | 0.3% (1/296) [1]** |  |\n|  | SAEs |  |  |  |",
    "also_known_as": [
      "K153071",
      "K153071",
      "K153071"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\n(cid:46)(cid:20)(cid:25)(cid:19)(cid:25)(cid:23)(cid:20)\nDevice Name\n(cid:54)(cid:82)(cid:79)(cid:76)(cid:87)(cid:68)(cid:76)(cid:85)(cid:72)(cid:140)(cid:3)(cid:51)(cid:79)(cid:68)(cid:87)(cid:76)(cid:81)(cid:88)(cid:80)(cid:3)(cid:53)(cid:72)(cid:89)(cid:68)(cid:86)(cid:70)(cid:88)(cid:79)(cid:68)(cid:85)(cid:76)(cid:93)(cid:68)(cid:87)(cid:76)(cid:82)(cid:81)(cid:3)(cid:39)(cid:72)(cid:89)(cid:76)(cid:70)(cid:72)(cid:3)(cid:11)(cid:25)(cid:91)(cid:23)(cid:19)(cid:3)(cid:80)(cid:80)(cid:12)\nIndications for Use (Describe)\n(cid:55)(cid:75)(cid:72)(cid:3)(cid:54)(cid:82)(cid:79)(cid:76)(cid:87)(cid:68)(cid:76)(cid:85)(cid:72)(cid:140)(cid:3)(cid:51)(cid:79)(cid:68)(cid:87)(cid:76)(cid:81)(cid:88)(cid:80)(cid:3)(cid:53)(cid:72)(cid:89)(cid:68)(cid:86)(cid:70)(cid:88)(cid:79)(cid:68)(cid:85)(cid:76)(cid:93)(cid:68)(cid:87)(cid:76)(cid:82)(cid:81)(cid:3)(cid:39)(cid:72)(cid:89)(cid:76)(cid:70)(cid:72)(cid:3)(cid:76)(cid:86)(cid:3)(cid:76)(cid:81)(cid:87)(cid:72)(cid:81)(cid:71)(cid:72)(cid:71)(cid:3)(cid:87)(cid:82)(cid:3)(cid:85)(cid:72)(cid:86)(cid:87)(cid:82)(cid:85)(cid:72)(cid:3)(cid:69)(cid:79)(cid:82)(cid:82)(cid:71)(cid:3)(cid:73)(cid:79)(cid:82)(cid:90)(cid:3)(cid:69)(cid:92)(cid:3)(cid:85)(cid:72)(cid:80)(cid:82)(cid:89)(cid:76)(cid:81)(cid:74)(cid:3)(cid:87)(cid:75)(cid:85)(cid:82)(cid:80)(cid:69)(cid:88)(cid:86)(cid:3)(cid:73)(cid:85)(cid:82)(cid:80)(cid:3)(cid:68)(cid:3)(cid:79)(cid:68)(cid:85)(cid:74)(cid:72)(cid:3)\n(cid:76)(cid:81)(cid:87)(cid:85)(cid:68)(cid:70)(cid:85)(cid:68)(cid:81)(cid:76)(cid:68)(cid:79)(cid:3)(cid:89)(cid:72)(cid:86)(cid:86)(cid:72)(cid:79)(cid:3)(cid:76)(cid:81)(cid:3)(cid:83)(cid:68)(cid:87)(cid:76)(cid:72)(cid:81)(cid:87)(cid:86)(cid:3)(cid:72)(cid:91)(cid:83)(cid:72)(cid:85)(cid:76)(cid:72)(cid:81)(cid:70)(cid:76)(cid:81)(cid:74)(cid:3)(cid:76)(cid:86)(cid:70)(cid:75)(cid:72)(cid:80)(cid:76)(cid:70)(cid:3)(cid:86)(cid:87)(cid:85)(cid:82)(cid:78)(cid:72)(cid:3)(cid:90)(cid:76)(cid:87)(cid:75)(cid:76)(cid:81)(cid:3)(cid:27)(cid:3)(cid:75)(cid:82)(cid:88)(cid:85)(cid:86)(cid:3)(cid:82)(cid:73)(cid:3)(cid:86)(cid:92)(cid:80)(cid:83)(cid:87)(cid:82)(cid:80)(cid:3)(cid:82)(cid:81)(cid:86)(cid:72)(cid:87)(cid:17)(cid:3)(cid:51)(cid:68)(cid:87)(cid:76)(cid:72)(cid:81)(cid:87)(cid:86)(cid:3)(cid:90)(cid:75)(cid:82)(cid:3)(cid:68)(cid:85)(cid:72)(cid:3)(cid:76)(cid:81)(cid:72)(cid:79)(cid:76)(cid:74)(cid:76)(cid:69)(cid:79)(cid:72)(cid:3)\n(cid:73)(cid:82)(cid:85)(cid:3)(cid:76)(cid:81)(cid:87)(cid:85)(cid:68)(cid:89)(cid:72)(cid:81)(cid:82)(cid:88)(cid:86)(cid:3)(cid:87)(cid:76)(cid:86)(cid:86)(cid:88)(cid:72)(cid:3)(cid:83)(cid:79)(cid:68)(cid:86)(cid:80)(cid:76)(cid:81)(cid:82)(cid:74)(cid:72)(cid:81)(cid:3)(cid:68)(cid:70)(cid:87)(cid:76)(cid:89)(cid:68)(cid:87)(cid:82)(cid:85)(cid:3)(cid:11)(cid:44)(cid:57)(cid:3)(cid:87)(cid:16)(cid:51)(cid:36)(cid:12)(cid:3)(cid:82)(cid:85)(cid:3)(cid:90)(cid:75)(cid:82)(cid:3)(cid:73)(cid:68)(cid:76)(cid:79)(cid:3)(cid:44)(cid:57)(cid:3)(cid:87)(cid:16)(cid:51)(cid:36)(cid:3)(cid:87)(cid:75)(cid:72)(cid:85)(cid:68)(cid:83)(cid:92)(cid:3)(cid:68)(cid:85)(cid:72)(cid:3)(cid:70)(cid:68)(cid:81)(cid:71)(cid:76)(cid:71)(cid:68)(cid:87)(cid:72)(cid:86)(cid:3)(cid:73)(cid:82)(cid:85)(cid:3)(cid:87)(cid:85)(cid:72)(cid:68)(cid:87)(cid:80)(cid:72)(cid:81)(cid:87)(cid:17)\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1\n(cid:51)(cid:54)(cid:38)(cid:3)(cid:51)(cid:88)(cid:69)(cid:79)(cid:76)(cid:86)(cid:75)(cid:76)(cid:81)(cid:74)(cid:3)(cid:54)(cid:72)(cid:85)(cid:89)(cid:76)(cid:70)(cid:72)(cid:86)(cid:3)(cid:11)(cid:22)(cid:19)(cid:20)(cid:12)(cid:3)(cid:23)(cid:23)(cid:22)(cid:16)(cid:25)(cid:26)(cid:23)(cid:19)(cid:3)(cid:3)(cid:3)(cid:3)(cid:3)(cid:3)(cid:3)(cid:40)(cid:41)\n\n510(k) Summary K160641\n510(k) Owner: Micro Therapeutics, Inc. d/b/a ev3 Neurovascular\n9775 Toledo Way\nIrvine, CA 92618\nEstablishment Registration No. 2029214\nContact Person: Jennifer Correa\nSenior Specialist, Regulatory Affairs\nTelephone: (949) 297-9563\nE-mail: Jennifer.L.Correa@medtronic.com\nDate Summary March 1, 2017\nPrepared:\nTrade Name of SolitaireTM Platinum Revascularization Device (6x40 mm)\nDevice:\nCommon Name of Catheter, Thrombus Retriever\nDevice:\nClassification of 21 CFR 870.1250 – Class II\nDevice:\nProduct Code: NRY",
    "Substantial Equivalence": "Predicate Device: SolitaireTM Platinum Revascularization Device\n510(k)#: K153071\nPerformance Data: The following non-clinical bench testing and confirmatory\nclinical data supports the subject 6-40-10 SolitaireTM Platinum\nRevascularization Device:\n• Total System Length\n• Marker-to-Marker Length\n• Delivery Force\n• Resheathing Force\n• Multiple Resheathing Durability\n• Body Finger Marker Coil Tensile\n• Radial Force\n• Radiopacity\n• Ease of Use (Fluorosafe Marker Location)\n• Particulate\n• Leveraged confirmatory clinical data using the cleared\n4x40 Solitaire devices\nConclusion: The materials of construction, design, and manufacturing/\npackaging processes for the subject 6-40-10 SolitaireTM Platinum\nRevascularization Device are identical to the predicate Solitaire™\nPlatinum Revascularization Device (K153071) therefore;\nbiocompatibility, sterilization, packaging, and shelf life\nvalidations have been leveraged or adopted. Non-clinical animal\ntesting was performed to demonstrate safety, effectiveness, and\n\nusability of the subject 6-40-10 SolitaireTM Platinum\nRevascularization Device. Non-clinical bench and animal testing\nconfirmed that the subject 6-40-10 SolitaireTM Platinum\nRevascularization Device does not introduce new risks or increase\nexisting risks. Confirmatory clinical data using the cleared 4x40\nSolitaire devices (predicate 4-40-10 Solitaire™ Platinum and\nreference 4-40 Solitaire™ 2) was leveraged to support substantial\nequivalence of the subject 6-40-10 Solitaire™ Platinum\nRevascularization Device. The subject SolitaireTM Platinum\nRevascularization Device should be determined to be\nsubstantially equivalent to the predicate SolitaireTM Platinum\nRevascularization Device (K153071) based on non-clinical bench\nand animal testing, confirmatory clinical data, similarities in\ndesign, principles of operation, and indications for use.",
    "Device Description": "Device Description:\nThe subject 6-40-10 Solitaire™ Platinum Revascularization Device is designed to restore\nblood flow in patients experiencing ischemic stroke due to large intracranial vessel\nocclusion. The Solitaire™ Platinum Revascularization Device is designed for use in the\nneurovasculature such as the Internal Carotid Artery (ICA), M1 and M2 segments of the\nmiddle cerebral artery, basilar, and the vertebral arteries. The distal nitinol portion of the\nSolitaire™ Platinum Revascularization Device facilitates clot retrieval. The Solitaire™\nPlatinum Revascularization Device has Platinum Iridium radiopaque markers on the\nworking cell length, proximal and distal ends. The subject Solitaire™ Platinum\nRevascularization Device is a portfolio expansion to the predicate Solitaire™ Platinum\nRevascularization Device (K153071).\nIndications for Use:\nThe Solitaire™ Platinum Revascularization Device is intended to restore\nblood flow by removing thrombus from a large intracranial vessel in patients\nexperiencing ischemic stroke within 8 hours of symptom onset. Patients who are\nineligible for intravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA\ntherapy are candidates for treatment.\nDevice Comparison:\nThe table below provides a comparison of the technological characteristics associated\nwith the portfolio expansion of the subject 6-40-10 Solitaire™ Platinum\nRevascularization Device and the predicate Solitaire™ Platinum Revascularization\nDevice (K153071).\n\nPredicate Device Subject Device Rationale for Difference\nSolitaire™ Platinum 6-40-10 Solitaire™ (if applicable)\nRevascularization Platinum\nDevice (K153071) Revascularization\nDevice\nIndication for The Solitaire™ Same N/A\nUse Platinum\nRevascularization\nDevice is intended to\nrestore blood flow by\nremoving thrombus\nfrom a large\nintracranial vessel in\npatients experiencing\nischemic stroke\nwithin 8 hours of\nsymptom onset.\nPatients who are\nineligible for\nintravenous tissue\nplasminogen\nactivator (IV t-PA) or\nwho fail IV t-PA\ntherapy are\ncandidates for\ntreatment.\nPrinciples of The device is used in Same N/A\nOperation the neurovasculature\nto restore blood flow\nby removing\nthrombus.\nMethod of Stored within Same N/A\nSupply dispenser coil, Tyvek\npouch, and shipping\ncarton.\nSterilization Ethylene Oxide Same N/A\nMethod\n\n|  | Predicate Device\nSolitaire™ Platinum\nRevascularization\nDevice (K153071) |  | Subject Device |  | Rationale for Difference\n(if applicable) |\n| --- | --- | --- | --- | --- | --- |\n|  |  |  | 6-40-10 Solitaire™ |  |  |\n|  |  |  | Platinum |  |  |\n|  |  |  | Revascularization |  |  |\n|  |  |  | Device |  |  |\n| Indication for\nUse | The Solitaire™\nPlatinum\nRevascularization\nDevice is intended to\nrestore blood flow by\nremoving thrombus\nfrom a large\nintracranial vessel in\npatients experiencing\nischemic stroke\nwithin 8 hours of\nsymptom onset.\nPatients who are\nineligible for\nintravenous tissue\nplasminogen\nactivator (IV t-PA) or\nwho fail IV t-PA\ntherapy are\ncandidates for\ntreatment. | Same |  |  | N/A |\n| Principles of\nOperation | The device is used in\nthe neurovasculature\nto restore blood flow\nby removing\nthrombus. | Same |  |  | N/A |\n| Method of\nSupply | Stored within\ndispenser coil, Tyvek\npouch, and shipping\ncarton. | Same |  |  | N/A |\n| Sterilization\nMethod | Ethylene Oxide | Same |  |  | N/A |\n\n| Predicate Device |\n| --- |\n| Solitaire™ Platinum |\n| Revascularization |\n| Device (K153071) |\n\n| Rationale for Difference |\n| --- |\n| (if applicable) |\n\nPredicate Device Subject Device Rationale for Difference\nSolitaire™ Platinum 6-40-10 Solitaire™ (if applicable)\nRevascularization Platinum\nDevice (K153071) Revascularization\nDevice\nDevice Size(s) 4-20-10 6-40-10 The subject 6-40-10\n4-40-10 Solitaire™ Platinum\n6-20-10 Revascularization Device\nshares similar technological\ncharacteristics to the\npredicate 6-20-10 (6 mm\nstent diameter) and the 4-40-\n10 (40 mm stent length) of\nthe predicate Solitaire™\nPlatinum Revascularization\nDevices. Bench testing has\ndemonstrated that the subject\n6-40-10 Solitaire™ Platinum\nRevascularization Device is\nwithin the existing ranges of\nthe 4x40 Solitaire devices for\ndevice length, radial outward\nforce and delivery /\nresheathing forces.\nMaterials\nStent Nitinol. Same N/A\nPush-wire Nitinol. Same N/A\nDistal Marker 90% Platinum/ Same N/A\nCoil 10% Iridium\nBody Finger 90% Platinum/ Same N/A\nMarker Coil 10% Iridium\nPush-wire PTFE Same N/A\nShrink Tubing\nIntroducer PTFE/Grilamid Same N/A\nSheath\nSterilization and Shelf Life:\nThe subject 6-40-10 Solitaire™ Platinum Revascularization Device is sterilized using the\nidentical validated, Ethylene Oxide (EO) sterilization cycle as the predicate Solitaire™\nPlatinum Revascularization Device (K153071). The materials of construction, design,\nmanufacturing process, packaging, and sterile load configurations are identical to the\npredicate Solitaire™ Platinum Revascularization Device (K153071). Therefore, no\nadditional sterilization validation testing is required.\nThe subject 6-40-10 Solitaire™ Platinum Revascularization Device and subsequent\npackaging remain functional and maintain sterility for up to two (2) years. The materials\n\n|  |  | Predicate Device\nSolitaire™ Platinum\nRevascularization\nDevice (K153071) |  | Subject Device |  | Rationale for Difference\n(if applicable) |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  | 6-40-10 Solitaire™ |  |  |  |\n|  |  |  |  | Platinum |  |  |  |\n|  |  |  |  | Revascularization |  |  |  |\n|  |  |  |  | Device |  |  |  |\n| Device Size(s) |  | 4-20-10\n4-40-10\n6-20-10 | 6-40-10 |  |  | The subject 6-40-10\nSolitaire™ Platinum\nRevascularization Device\nshares similar technological\ncharacteristics to the\npredicate 6-20-10 (6 mm\nstent diameter) and the 4-40-\n10 (40 mm stent length) of\nthe predicate Solitaire™\nPlatinum Revascularization\nDevices. Bench testing has\ndemonstrated that the subject\n6-40-10 Solitaire™ Platinum\nRevascularization Device is\nwithin the existing ranges of\nthe 4x40 Solitaire devices for\ndevice length, radial outward\nforce and delivery /\nresheathing forces. |  |\n|  | Materials |  |  |  |  |  |  |\n| Stent |  | Nitinol. | Same |  |  | N/A |  |\n| Push-wire |  | Nitinol. | Same |  |  | N/A |  |\n| Distal Marker\nCoil |  | 90% Platinum/\n10% Iridium | Same |  |  | N/A |  |\n| Body Finger\nMarker Coil |  | 90% Platinum/\n10% Iridium | Same |  |  | N/A |  |\n| Push-wire\nShrink Tubing |  | PTFE | Same |  |  | N/A |  |\n| Introducer\nSheath |  | PTFE/Grilamid | Same |  |  | N/A |  |\n\n| Predicate Device |\n| --- |\n| Solitaire™ Platinum |\n| Revascularization |\n| Device (K153071) |\n\n| Rationale for Difference |\n| --- |\n| (if applicable) |\n\nof construction, design, manufacturing process, packaging, and sterile load configurations\nare identical to the predicate Solitaire™ Platinum Revascularization Device (K153071).\nTherefore, no additional shelf life validation testing is required.\nBiocompatibility:\nThe subject 6-40-10 Solitaire™ Platinum Revascularization Device does not introduce\nany new materials into the finished device nor the manufacturing processes. The material\nof the subject 6-40-10 Solitaire™ Platinum Revascularization Device is identical to the\nmaterial of the predicate Solitaire™ Platinum Revascularization Device (K153071).\nBiocompatibility data for the Solitaire device family was tested for the Solitaire™ FR\nRevascularization Device. The biocompatibility data for the Solitaire™ FR was adopted\nfor the subject 6-40-10 Solitaire™ Platinum Revascularization Device. A summary of the\nbiocompatibility testing completed for the Solitaire™ FR Revascularization Device\nincludes:\nTest Test Method Acceptance Criteria Conclusion\nCategory Description\nCytotoxicity L929 MTT ISO 10993-5 Viability is >70%. Acceptance criteria\nCytotoxicity met\nSensitization Guinea Pig ISO 10993-10 Test article does not Acceptance criteria\nMaximization elicit a sensitization met\nSensitization response.\nIrritation Intracutaneous ISO 10993-10 Differences in the Acceptance criteria\nIrritation Test mean test and control met\nscores of the extract\ndermal observations\nare < 1.0.\nAcute Systemic No abnormal clinical Acceptance criteria\nInjection Test signs and weight loss met\nAcute\nin excess of 10%.\nSystemic ISO 10993-11\nMaterials Temperature rise\nToxicity\nMediated ≥0.5ºC\nRabbit Pyrogen\n\n|  | Test |  |  | Test |  | Method | Acceptance Criteria | Conclusion |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | Category |  |  | Description |  |  |  |  |\n| Cytotoxicity | Cytotoxicity |  | L929 MTT\nCytotoxicity |  |  | ISO 10993-5 | Viability is >70%. | Acceptance criteria\nmet |\n| Sensitization |  |  | Guinea Pig\nMaximization\nSensitization |  |  | ISO 10993-10 | Test article does not\nelicit a sensitization\nresponse. | Acceptance criteria\nmet |\n| Irritation |  |  | Intracutaneous\nIrritation Test |  |  | ISO 10993-10 | Differences in the\nmean test and control\nscores of the extract\ndermal observations\nare < 1.0. | Acceptance criteria\nmet |\n| Acute\nSystemic\nToxicity |  |  | Acute Systemic\nInjection Test |  |  | ISO 10993-11 | No abnormal clinical\nsigns and weight loss\nin excess of 10%. | Acceptance criteria\nmet |\n|  |  |  | Materials\nMediated\nRabbit Pyrogen |  |  |  | Temperature rise\n≥0.5ºC |  |\n\n| Acute |\n| --- |\n| Systemic |\n| Toxicity |\n\nTest Test Method Acceptance Criteria Conclusion\nCategory Description\nHemolysis No significant Acceptance criteria\ndifferences between met\nthe test article extract\nand negative control\narticle results. The test\narticle is considered\nnon-hemolytic\nPartial Clotting times are\nThromboplastin similar to the negative\nTime control and the\nreference material\n(HDPE) indicating the\ndevice materials are\nnot an activator of the\nintrinsic coagulation\nHemo-\nISO 10993-4 pathway.\ncompatibility\nPlatelet and Test article does not\nLeukocyte adversely affect the\nCount platelet and leukocyte\ncomponents of the\nblood compared to the\nreference material.\nComplement Levels of C3a and\nActivation C3a SC5b-9 are\nand SC5b-9 comparable and less\nAssay than the positive\ncontrol.\nThrombosis Thrombo-resistance\nproperties are\nacceptable in clinical\nuse.\nBacterial ISO 10993-3 Test article is Acceptance criteria\nMutagenicity considered non- met\nTest mutagenic\nIn-vitro Mouse Test article is\nGenotoxicity Lymphoma considered non-\nAssay mutagenic\nIn-vivo Mouse Test article is\nMicronucleus considered non-\nAssay mutagenic\n\n|  | Test |  |  | Test |  | Method | Acceptance Criteria | Conclusion |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | Category |  |  | Description |  |  |  |  |\n| Hemo-\ncompatibility |  |  | Hemolysis |  |  | ISO 10993-4 | No significant\ndifferences between\nthe test article extract\nand negative control\narticle results. The test\narticle is considered\nnon-hemolytic | Acceptance criteria\nmet |\n|  |  |  | Partial\nThromboplastin\nTime |  |  |  | Clotting times are\nsimilar to the negative\ncontrol and the\nreference material\n(HDPE) indicating the\ndevice materials are\nnot an activator of the\nintrinsic coagulation\npathway. |  |\n|  |  |  | Platelet and\nLeukocyte\nCount |  |  |  | Test article does not\nadversely affect the\nplatelet and leukocyte\ncomponents of the\nblood compared to the\nreference material. |  |\n|  |  |  | Complement\nActivation C3a\nand SC5b-9\nAssay |  |  |  | Levels of C3a and\nSC5b-9 are\ncomparable and less\nthan the positive\ncontrol. |  |\n|  |  |  | Thrombosis |  |  |  | Thrombo-resistance\nproperties are\nacceptable in clinical\nuse. |  |\n| Genotoxicity |  |  | Bacterial\nMutagenicity\nTest |  |  | ISO 10993-3 | Test article is\nconsidered non-\nmutagenic | Acceptance criteria\nmet |\n|  |  |  | In-vitro Mouse\nLymphoma\nAssay |  |  |  | Test article is\nconsidered non-\nmutagenic |  |\n|  |  |  | In-vivo Mouse\nMicronucleus\nAssay |  |  |  | Test article is\nconsidered non-\nmutagenic |  |\n\n| Hemo- |\n| --- |\n| compatibility |\n\nPerformance Data – Bench:\nA summary of the non-clinical bench testing performed for the subject 6-40-10\nSolitaire™ Platinum Revascularization Device is summarized in the table below.\nTest Description Method Acceptance Conclusion\nCriteria\nTotal System Total system length was The stent length Acceptance criteria met\nLength measured from the distal tip should be\nof the distal marker to the adequate for its\nproximal tip of the delivery intended use for\nsystem. delivery via\nstandard\nmicrocatheters.\nMarker-to-Marker Marker-to-marker length is The stent length Acceptance criteria met\nLength representative of the total should be\nstent length. Total stent adequate for its\nlength was measured 100% intended use for\nin process. delivery via\nstandard\nmicrocatheters.\nDelivery Force Delivery force was The stent must Acceptance criteria met\nmeasured through a be below\nrepresentative tortuous delivery force\nanatomical model. specification.\nResheathing Force Resheathing force was The stent must Acceptance criteria met\nmeasured through a be below re-\nrepresentative tortuous sheathing force\nanatomical model. specification.\nMultiple Multiple resheathing The stent must Acceptance criteria met\nResheathing durability was evaluated on be able to be\nDurability the ability to withstand deployed and\ndelivery and withdrawal resheathed up\nforces in a representative to four times.\ntortuous model beyond the\nrecommended number of\npasses and re-sheathings\nallowed per the Instructions\nfor Use.\nBody Finger Body finger marker coil The body finger Acceptance criteria met\nMarker Coil tensile was performed to marker coil\nTensile verify the strength of the tensile should\nlaser weld of the be greater than\nPlatinum/Iridium marker or equal to\ncoil to the Nitinol body existing tensile\nfinger. strength\nspecification.\n\n| Test Description | Method |  | Acceptance |  | Conclusion |\n| --- | --- | --- | --- | --- | --- |\n|  |  |  | Criteria |  |  |\n| Total System\nLength | Total system length was\nmeasured from the distal tip\nof the distal marker to the\nproximal tip of the delivery\nsystem. | The stent length\nshould be\nadequate for its\nintended use for\ndelivery via\nstandard\nmicrocatheters. |  |  | Acceptance criteria met |\n| Marker-to-Marker\nLength | Marker-to-marker length is\nrepresentative of the total\nstent length. Total stent\nlength was measured 100%\nin process. | The stent length\nshould be\nadequate for its\nintended use for\ndelivery via\nstandard\nmicrocatheters. |  |  | Acceptance criteria met |\n| Delivery Force | Delivery force was\nmeasured through a\nrepresentative tortuous\nanatomical model. | The stent must\nbe below\ndelivery force\nspecification. |  |  | Acceptance criteria met |\n| Resheathing Force | Resheathing force was\nmeasured through a\nrepresentative tortuous\nanatomical model. | The stent must\nbe below re-\nsheathing force\nspecification. |  |  | Acceptance criteria met |\n| Multiple\nResheathing\nDurability | Multiple resheathing\ndurability was evaluated on\nthe ability to withstand\ndelivery and withdrawal\nforces in a representative\ntortuous model beyond the\nrecommended number of\npasses and re-sheathings\nallowed per the Instructions\nfor Use. | The stent must\nbe able to be\ndeployed and\nresheathed up\nto four times. |  |  | Acceptance criteria met |\n| Body Finger\nMarker Coil\nTensile | Body finger marker coil\ntensile was performed to\nverify the strength of the\nlaser weld of the\nPlatinum/Iridium marker\ncoil to the Nitinol body\nfinger. | The body finger\nmarker coil\ntensile should\nbe greater than\nor equal to\nexisting tensile\nstrength\nspecification. |  |  | Acceptance criteria met |\n\n| Total System |\n| --- |\n| Length |\n\n| Marker-to-Marker |\n| --- |\n| Length |\n\n| Multiple |\n| --- |\n| Resheathing |\n| Durability |\n\n| Body Finger |\n| --- |\n| Marker Coil |\n| Tensile |\n\nTest Description Method Acceptance Conclusion\nCriteria\nRadial Force Radial force was measured The stent must Acceptance criteria met\n100% in process. be within\nexisting radial\nforce\nspecification.\nRadiopacity Radiopacity was verified by The radiopaque Acceptance criteria met\nboth a material and body markers\ndimensional analyses. must be visible\nusing standard\ncatheter\nlaboratory\nequipment.\nEase of Use Ease of use (fluorosafe Less required Acceptance criteria met\n(Fluorosafe marker location) was fluoroscopy is\nMarker Location) measured from the distal tip better than\nof the distal marker to the more required\ndistal end of the fluorosafe fluoroscopy.\nmarker.\nParticulate Particulate was evaluated for The stent must Acceptance criteria met\ngeneration under simulated not generate\nuse in a representative clinically\ntortuous anatomical model. unacceptable\nparticulate.\nPerformance Data – Animal:\nNon-clinical animal testing was conducted to verify the performance of the subject 6-40-\n10 Solitaire™ Platinum Revascularization Device. Non-clinical animal testing was\nconducted to verify the subject 6-40-10 Solitaire™ Platinum Revascularization Device is\nsafe and effective in an in-vivo Yorkshire cross swine model. Four (4) of the following\neight (8) proposed target sites were evaluated:\n• Right Vertebral\n• Left Vertebral\n• Right Internal Thoracic\n• Left Internal Thoracic\n• Right Costocervical\n• Left Costocervical\n• Renal\n• Ascending Pharyngeal\nPlease note the renal and ascending pharyngeal are considered alternative back-up sites\ndepending on the size of the swine, distal target zone diameter, length, consistency of\nvessel diameter, and the ability to harvest the vessel post procedure.\n\n| Test Description | Method |  | Acceptance |  | Conclusion |\n| --- | --- | --- | --- | --- | --- |\n|  |  |  | Criteria |  |  |\n| Radial Force | Radial force was measured\n100% in process. | The stent must\nbe within\nexisting radial\nforce\nspecification. |  |  | Acceptance criteria met |\n| Radiopacity | Radiopacity was verified by\nboth a material and\ndimensional analyses. | The radiopaque\nbody markers\nmust be visible\nusing standard\ncatheter\nlaboratory\nequipment. |  |  | Acceptance criteria met |\n| Ease of Use\n(Fluorosafe\nMarker Location) | Ease of use (fluorosafe\nmarker location) was\nmeasured from the distal tip\nof the distal marker to the\ndistal end of the fluorosafe\nmarker. | Less required\nfluoroscopy is\nbetter than\nmore required\nfluoroscopy. |  |  | Acceptance criteria met |\n| Particulate | Particulate was evaluated for\ngeneration under simulated\nuse in a representative\ntortuous anatomical model. | The stent must\nnot generate\nclinically\nunacceptable\nparticulate. |  |  | Acceptance criteria met |\n\n| Ease of Use |\n| --- |\n| (Fluorosafe |\n| Marker Location) |\n\nNon-clinical animal testing was evaluated at 0-day (acute) and 30-day (chronic) time\npoints. The non-clinical animal testing was designed to show no-clinical inferiority\nbetween the control 6-30 Solitaire™ 2 Revascularization Device and the test 6-40-10\nSolitaire™ Platinum Revascularization Device. Non-clinical animal testing evaluated the\nfollowing biological responses of vascular tissue specific to safety:\n• Luminal Thrombus\n• Endothelial Cell Coverage\n• Inflammation\n• Fibrin\n• Medial Smooth Muscle Cell (SMC) Loss\n• Disruption of the Internal Elastic Lamina (IEL) and External Elastic Lamina\n(EEL)\n• Adventitia\n• Neointimal Hyperplasia\n• Elastic Fiber Separation\n• Lumen Area Reduction\nPerformance Testing – Clinical:\nType of data\nA clinical study was not performed for the subject 6-40-10 Solitaire™ Platinum\nRevascularization Device. Confirmatory clinical data using the cleared 4x40 Solitaire\ndevices (predicate 4-40-10 Solitaire™ Platinum and reference 4-40 Solitaire™ 2) was\nleveraged to support substantial equivalence of the subject 6-40-10 Solitaire™ Platinum\nRevascularization Device. Leveraging of the 4x40 Solitaire device confirmatory clinical\ndata is appropriate as the subject 6-40-10 Solitaire™ Platinum Revascularization Device\nis within the existing ranges of the 4x40 Solitaire devices for device length, radial\noutward force and delivery / resheathing forces. The confirmatory 4x40 Solitaire clinical\ndata was collected as part of the Systematic Evaluation of Patients TReated with\nNeurothrombectomy Devices for AcuTe IschemicStroke (STRATIS) Registry.\nSTRATIS Registry Design\nA prospective, multi-center, non-randomized, observational registry evaluating the use of\nCovidien market-released neurothrombectomy devices in patients diagnosed with an\nacute ischemic stroke due to large intracranial vessel occlusion. The study used an\nindependent Clinical Events Committee for adverse event adjudication and an\nindependent Core Lab for procedural image assessment.\nSample Size\nUnder the STRATIS Registry, 984 patients were enrolled that were treated with a\nMedtronic neurothrombectomy device at the discretion of treating physicians and as part\nof hospital standard practice at 55 sites within the United States. Of the 984 patients\ntreated, a total of 296 were treated using only the cleared 4x40 device. Major patient\neligible criteria for consent and enrollment into the Registry were to be treated with the\nSolitaire device within 8 hours of symptom onset.\n\nConfirmatory Clinical Data\nThe confirmatory clinical data leveraged from the STRATIS Registry 4x40 group\nincluded baseline demographics, safety data and performance data and showed that the\ncleared 4x40 Solitaire device has a similar clinical performance and safety profile to\nother cleared Solitaire device dimensions.\nSTRATIS Registry 4x40 Subgroup\nConfirmatory Clinical Data\nBaseline Demographics\nAge (years) 66.4 ± 15.2 (296)\n67.0 (58.0, 77.0)\nNIHSS at baseline 16.8 ± 5.5 (296)\n16.0 (12.0, 21.0)\nMale Gender 51.4% (152/296)\nSafety Data\nSymptomatic ICH 2.8% (7/252)\nMortality at 90 days 16.2% (48/296)\nPerformance Data\nSuccessful 90.4% (227/251)\nrevascularization\n(TICI 2b-3)\nFunctional 60.3% (167/277)\nIndependence (mRS 0-2)\nat 90 days\nDevice Related Serious Adverse Events (SAEs)\nSTRATIS Registry 4x40 Subgroup\nDevice-Related SAEs\nStudy Device-Related 0.3% (1/296) [1]**\nSAEs\n** Subarachnoid hemorrhage\nConclusion\nNon-clinical bench, animal testing and the confirmatory clinical data demonstrated that\nthe subject 6-40-10 Solitaire™ Platinum Revascularization Device is substantially\nequivalent to the predicate Solitaire™ Platinum Revascularization Device (K153071) and\ndoes not raise new questions of the safety and effectiveness of the device. Additionally,\nthere are no changes to the indications for use or the fundamental scientific technology of\nthe Solitaire™ Platinum Revascularization Device.\n\n|  | STRATIS Registry 4x40 Subgroup |  |  |  |\n| --- | --- | --- | --- | --- |\n|  | Confirmatory Clinical Data |  |  |  |\n|  | Baseline Demographics |  |  |  |\n| Age (years) | Age (years) |  | 66.4 ± 15.2 (296)\n67.0 (58.0, 77.0) |  |\n| NIHSS at baseline |  |  | 16.8 ± 5.5 (296)\n16.0 (12.0, 21.0) |  |\n|  | Male Gender |  | 51.4% (152/296) |  |\n|  | Safety Data |  |  |  |\n|  | Symptomatic ICH |  | 2.8% (7/252) |  |\n|  | Mortality at 90 days |  | 16.2% (48/296) |  |\n|  | Performance Data |  |  |  |\n|  | Successful |  | 90.4% (227/251) |  |\n|  | revascularization |  |  |  |\n|  | (TICI 2b-3) |  |  |  |\n|  | Functional |  | 60.3% (167/277) |  |\n|  | Independence (mRS 0-2) |  |  |  |\n|  | at 90 days |  |  |  |\n\n|  | STRATIS Registry 4x40 Subgroup |  |  |  |\n| --- | --- | --- | --- | --- |\n|  | Device-Related SAEs |  |  |  |\n|  | Study Device-Related |  | 0.3% (1/296) [1]** |  |\n|  | SAEs |  |  |  |"
  }
}