{
  "source_pdf": "thrombectomy--medtronic--solitaire-platinum-revascularization-solitaire-x--510k.pdf",
  "clearance_number": "K193576",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description:\nThe Solitaire™ Revascularization Device is designed to restore blood flow in patients\nexperiencing ischemic stroke due to large intracranial vessel occlusion. The Solitaire™\nRevascularization Device is intended for use in the neurovasculature such as the internal carotid\nartery, M1 and M2 segments of the middle cerebral artery, basilar, and the vertebral arteries. The\ndistal nitinol portion of the Solitaire™ Revascularization Device facilitates clot retrieval and has\nPlatinum/Iridium radiopaque markers on the proximal and distal ends and also features\nradiopaque markers along the circumference of the working length of the device. The devices are\nsupplied sterile and are intended for single-use only.\nIndications for Use:\n1. The Solitaire™ Revascularization Device is indicated for use to restore blood flow in the\nneurovasculature by removing thrombus for the treatment of acute ischemic stroke to\nreduce disability in patients with a persistent, proximal anterior circulation, large vessel\nocclusion, and smaller core infarcts who have first received intravenous tissue\nplasminogen activator (IV t-PA). Endovascular therapy with the device should be started\nwithin 6 hours of symptom onset.\nPage 1 of 4\n\n2. The Solitaire™ Revascularization Device is indicated to restore blood flow by removing\nthrombus from a large intracranial vessel in patients experiencing ischemic stroke within\n8 hours of symptom onset. Patients who are ineligible for IV t-PA or who fail IV t-PA\ntherapy are candidates for treatment.\n3. The Solitaire™ Revascularization Device is indicated for use to restore blood flow in the\nneurovasculature by removing thrombus for the treatment of acute ischemic stroke to\nreduce disability in patients with a persistent, proximal anterior circulation, large vessel\nocclusion of the internal carotid artery (ICA) or middle cerebral artery (MCA)-M1\nsegments with smaller core infarcts (< 70 cc by CTA or MRA, < 25 cc by MR-DWI).\nEndovascular therapy with the device should start within 6-16 hours of time last seen\nwell in patients who are ineligible for intravenous tissue plasminogen activator (IV t-PA)\nor who fail IV t-PA therapy.\nDevice Comparison:\nA comparison of the technological characteristics of the subject Solitaire™ Revascularization\nDevice and the predicate Solitaire™ 2 Revascularization Device (Solitaire™ Platinum\nRevascularization Device K181807, K181186; Solitaire™ 4 Revascularization Device K183022)\nis provided in Table 1. This 510(k) is for a labeling modification to reduce the recommended\nminimum vessel diameter for the subject Solitaire™ Revascularization Device, 4 mm device\nmodels. The Indications for Use (IFU) of the subject Solitaire™ Revascularization Device\nremain unchanged and are identical to the legally marketed additional predicate device. The\nsubject Solitaire™ Revascularization device is identical to the primary predicate Solitaire™\nRevascularization Devices, apart from these labeling modifications.\nTable 1: Device Comparison\nPrimary Predicate Solitaire™ Additional Predicate Solitaire™ Subject\nRevascularization Device Revascularization Device Solitaire™\n(K181186, K183022) (K181807) Revascularization\nDevice\nIndication 1. The Solitaire™ Revascularization 1. The Solitaire™ Revascularization Same as\nfor Use Device is indicated for use to restore Device is indicated for use to restore additional\nblood flow in the neurovasculature by blood flow in the neurovasculature by predicate\nremoving thrombus for the treatment of removing thrombus for the treatment of\nacute ischemic stroke to reduce acute ischemic stroke to reduce\ndisability in patients with a persistent, disability in patients with a persistent,\nproximal anterior circulation, large proximal anterior circulation, large\nvessel occlusion, and smaller core vessel occlusion, and smaller core\ninfarcts who have first received infarcts who have first received\nintravenous tissue plasminogen intravenous tissue plasminogen\nactivator (IV t-PA). Endovascular activator (IV t-PA). Endovascular\ntherapy with the device should be therapy with the device should be\nstarted within 6 hours of symptom started within 6 hours of symptom\nonset. onset.\n2. The Solitaire™ Revascularization 2. The Solitaire™ Revascularization\nDevice is indicated to restore blood Device is indicated to restore blood\nflow by removing thrombus from a flow by removing thrombus from a\nlarge intracranial vessel in patients large intracranial vessel in patients\nexperiencing ischemic stroke within 8 experiencing ischemic stroke within 8\nhours of symptom onset. Patients who hours of symptom onset. Patients who\nare ineligible for IV t-PA or who fail IV are ineligible for IV t-PA or who fail IV\nPage 2 of 4\n\n|  | Table 1: Device Comparison |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  | Primary Predicate Solitaire™\nRevascularization Device\n(K181186, K183022) | Additional Predicate Solitaire™\nRevascularization Device\n(K181807) |  | Subject | n |\n|  |  |  |  |  | Solitaire™ |  |\n|  |  |  |  |  | Revascularizatio |  |\n|  |  |  |  |  | Device |  |\n| Indication\nfor Use |  | 1. The Solitaire™ Revascularization\nDevice is indicated for use to restore\nblood flow in the neurovasculature by\nremoving thrombus for the treatment of\nacute ischemic stroke to reduce\ndisability in patients with a persistent,\nproximal anterior circulation, large\nvessel occlusion, and smaller core\ninfarcts who have first received\nintravenous tissue plasminogen\nactivator (IV t-PA). Endovascular\ntherapy with the device should be\nstarted within 6 hours of symptom\nonset.\n2. The Solitaire™ Revascularization\nDevice is indicated to restore blood\nflow by removing thrombus from a\nlarge intracranial vessel in patients\nexperiencing ischemic stroke within 8\nhours of symptom onset. Patients who\nare ineligible for IV t-PA or who fail IV | 1. The Solitaire™ Revascularization\nDevice is indicated for use to restore\nblood flow in the neurovasculature by\nremoving thrombus for the treatment of\nacute ischemic stroke to reduce\ndisability in patients with a persistent,\nproximal anterior circulation, large\nvessel occlusion, and smaller core\ninfarcts who have first received\nintravenous tissue plasminogen\nactivator (IV t-PA). Endovascular\ntherapy with the device should be\nstarted within 6 hours of symptom\nonset.\n2. The Solitaire™ Revascularization\nDevice is indicated to restore blood\nflow by removing thrombus from a\nlarge intracranial vessel in patients\nexperiencing ischemic stroke within 8\nhours of symptom onset. Patients who\nare ineligible for IV t-PA or who fail IV | Same as\nadditional\npredicate |  |  |\n\n| Primary Predicate Solitaire™ |\n| --- |\n| Revascularization Device |\n| (K181186, K183022) |\n\n| Additional Predicate Solitaire™ |\n| --- |\n| Revascularization Device |\n| (K181807) |\n\nTable 1: Device Comparison\nPrimary Predicate Solitaire™ Additional Predicate Solitaire™ Subject\nRevascularization Device Revascularization Device Solitaire™\n(K181186, K183022) (K181807) Revascularization\nDevice\nt-PA therapy are candidates for t-PA therapy are candidates for\ntreatment. treatment.\n3. The Solitaire™ Revascularization\nDevice is indicated for use to restore\nblood flow in the neurovasculature by\nremoving thrombus for the treatment of\nacute ischemic stroke to reduce\ndisability in patients with a persistent,\nproximal anterior circulation, large\nvessel occlusion of the internal carotid\nartery (ICA) or middle cerebral artery\n(MCA)-M1 segments with smaller core\ninfarcts (< 70 cc by CTA or MRA, < 25\ncc by MR-DWI). Endovascular therapy\nwith the device should start within 6-16\nhours of time last seen well in patients\nwho are ineligible for intravenous\ntissue plasminogen activator (IV t-PA)\nor who fail IV t-PA therapy.\nPrinciples The device is used in the neurovasculature Same Same\nof to restore blood flow for treatment of acute\nOperation ischemic stroke\nVessel Size 2.0 to 4.0 mm (4 mm device) Same 1.5 to 4.0 mm (4\n2.0 to 5.5 mm (6 mm device) mm device)\n2.0 to 5.5 mm (6\nmm device)\nDimensions and Materials\nDevice 4-20-05 mm 4-15 mm 4-20-05 mm Same as Primary\nSize(s) 4-20-10 mm 4-20 mm 4-20-10 mm Predicate\n4-40-10 mm 4-40 mm 4-40-10 mm\n6-20-10 mm 6-20 mm 6-20-10 mm\n6-24-06 mm 6-30 mm 6-24-06 mm\n6-40-10 mm 6-40-10 mm\nDevice Stent: Nitinol Same Same\nMaterials Pushwire: Nitinol\nMarkers: 90% Platinum/ 10% Iridium\nPush-wire shrink Tubing: PTFE\nIntroducer Sheath: PTFE/Grilamid\nSterilization and Packaging\nPackaging Stored within dispenser coil, pouch, and Same Same\nMaterials shipping carton.\nSterilization Ethylene Oxide Same Same\nMethod\nHow Sterile, Single Use Same Same\nSupplied\nPage 3 of 4\n\n|  | Table 1: Device Comparison |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  | Primary Predicate Solitaire™\nRevascularization Device\n(K181186, K183022) | Additional Predicate Solitaire™\nRevascularization Device\n(K181807) |  |  | Subject | n |\n|  |  |  |  |  |  | Solitaire™ |  |\n|  |  |  |  |  |  | Revascularizatio |  |\n|  |  |  |  |  |  | Device |  |\n|  |  | t-PA therapy are candidates for\ntreatment. | t-PA therapy are candidates for\ntreatment.\n3. The Solitaire™ Revascularization\nDevice is indicated for use to restore\nblood flow in the neurovasculature by\nremoving thrombus for the treatment of\nacute ischemic stroke to reduce\ndisability in patients with a persistent,\nproximal anterior circulation, large\nvessel occlusion of the internal carotid\nartery (ICA) or middle cerebral artery\n(MCA)-M1 segments with smaller core\ninfarcts (< 70 cc by CTA or MRA, < 25\ncc by MR-DWI). Endovascular therapy\nwith the device should start within 6-16\nhours of time last seen well in patients\nwho are ineligible for intravenous\ntissue plasminogen activator (IV t-PA)\nor who fail IV t-PA therapy. |  |  |  |  |\n| Principles\nof\nOperation |  | The device is used in the neurovasculature\nto restore blood flow for treatment of acute\nischemic stroke | Same |  | Same |  |  |\n| Vessel Size |  | 2.0 to 4.0 mm (4 mm device)\n2.0 to 5.5 mm (6 mm device) | Same |  | 1.5 to 4.0 mm (4\nmm device)\n2.0 to 5.5 mm (6\nmm device) |  |  |\n|  | Dimensions and Materials |  |  |  |  |  |  |\n| Device\nSize(s) |  | 4-20-05 mm\n4-20-10 mm\n4-40-10 mm\n6-20-10 mm\n6-24-06 mm\n6-40-10 mm | 4-15 mm\n4-20 mm\n4-40 mm\n6-20 mm\n6-30 mm | 4-20-05 mm\n4-20-10 mm\n4-40-10 mm\n6-20-10 mm\n6-24-06 mm\n6-40-10 mm | Same as Primary\nPredicate |  |  |\n| Device\nMaterials |  | Stent: Nitinol\nPushwire: Nitinol\nMarkers: 90% Platinum/ 10% Iridium\nPush-wire shrink Tubing: PTFE\nIntroducer Sheath: PTFE/Grilamid | Same |  | Same |  |  |\n|  | Sterilization and Packaging |  |  |  |  |  |  |\n| Packaging\nMaterials |  | Stored within dispenser coil, pouch, and\nshipping carton. | Same |  | Same |  |  |\n| Sterilization\nMethod |  | Ethylene Oxide | Same |  | Same |  |  |\n| How\nSupplied |  | Sterile, Single Use | Same |  | Same |  |  |\n\n| Primary Predicate Solitaire™ |\n| --- |\n| Revascularization Device |\n| (K181186, K183022) |\n\n| Additional Predicate Solitaire™ |\n| --- |\n| Revascularization Device |\n| (K181807) |\n\nPerformance Testing - Bench:\nThe subject Solitaire™ Revascularization device is identical to the primary predicate Solitaire™\nRevascularization Devices including device design, materials, manufacturing, packaging,\nsterilization, and shelf-life. Therefore, previously conducted biocompatibility tests, sterilization\nvalidation, and shelf-life were leveraged from the predicate devices. The following non-clinical\nbench test was performed to support the labeling modification:\nTest Test Method Summary Conclusions\nDurability Durability was evaluated on the ability to Acceptance criteria met\nwithstand simulated use of the device,\nincluding delivery, resheathing and\nretrieval in a representative tortuous model\nwith the appropriate ancillary devices\nRadial Force Radial force measured at a minimum vessel Acceptance criteria met\ndiameter.\nPerformance Testing – Animal:\nNo additional animal testing was performed or required to support the labeling modification.\nPreviously conducted animal studies included vessels of appropriate size to support the labeling\nmodifications for minimum recommended vessel diameter.\nPerformance Testing – Clinical:\nTo support substantial equivalence of the subject Solitaire™ Revascularization Device, a\nretrospective analysis of subject vessel size was performed using the STRATIS registry data.\nThis retrospective subgroup analysis demonstrates that the subject Solitaire™ Revascularization\n4 mm device, with vessel diameters of 1.5 to 2.0 mm, has similar clinical performance and safety\nprofile compared to the predicate Solitaire™ Revascularization 4 mm device.\nSummary of Substantial Equivalence:\nThere is no change to the Indication for Use Statements or design for the Solitaire™\nRevascularization Device in comparison to the legally marketed predicate device. The additional\nbench testing, existing animal testing and the retrospective vessel diameter analysis demonstrates\nthat the labeling modification does not raise any new or different questions of safety or\neffectiveness of the Solitaire™ Revascularization Device. The information provided in this\nsubmission supports a determination of substantial equivalence for the Solitaire™\nRevascularization Device\nPage 4 of 4\n\n|  | Test |  |  | Test Method Summary |  |  | Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Durability |  |  | Durability was evaluated on the ability to\nwithstand simulated use of the device,\nincluding delivery, resheathing and\nretrieval in a representative tortuous model\nwith the appropriate ancillary devices |  |  | Acceptance criteria met |  |  |\n| Radial Force |  |  | Radial force measured at a minimum vessel\ndiameter. |  |  | Acceptance criteria met |  |  |",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK193576\nDevice Name\nSolitaire™ Platinum Revascularization Device, Solitaire™ X Revascularization Device\n(Solitaire™ Revascularization Device)\nIndications for Use (Describe)\n1.The Solitaire™ Revascularization Device is indicated for use to restore blood flow in the neurovasculature by removing\nthrombus for the treatment of acute ischemic stroke to reduce disability in patients with a persistent, proximal anterior\ncirculation, large vessel occlusion, and smaller core infarcts who have first received intravenous tissue plasminogen\nactivator (IV t-PA). Endovascular therapy with the device should be started within 6 hours of symptom onset.\n2.The Solitaire™ Revascularization Device is indicated to restore blood flow by removing thrombus from a large\nintracranial vessel in patients experiencing ischemic stroke within 8 hours of symptom onset. Patients who are ineligible\nfor IV t-PA or who fail IV t-PA therapy are candidates for treatment.\n3.The Solitaire™ Revascularization Device is indicated for use to restore blood flow in the neurovasculature by removing\nthrombus for the treatment of acute ischemic stroke to reduce disability in patients with a persistent, proximal anterior\ncirculation, large vessel occlusion of the internal carotid artery (ICA) or middle cerebral artery (MCA)-M1 segments with\nsmaller core infarcts (< 70 cc by CTA or MRA, < 25 cc by MR-DWI). Endovascular therapy with the device should start\nwithin 6-16 hours of time last seen well in patients who are ineligible for intravenous tissue plasminogen activator (IV t-\nPA) or who fail IV t-PA therapy.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(K) Summary K193576\n510(k) Owner: Micro Therapeutics, Inc. d/b/a ev3 Neurovascular\n9775 Toledo Way\nIrvine, CA 92618\nEstablishment Registration No. 2029214\nContact Person: Jennifer Correa\nProgram Manager, Regulatory Affairs\nTelephone: (949) 297-5494\nE-mail: Jennifer.L.Correa@medtronic.com\nDate Summary November 18, 2020\nPrepared:\nTrade Name of Solitaire™ Platinum Revascularization Device,\nDevice: Solitaire™ X Revascularization Device\n(Solitaire™ Revascularization Device)\nCommon Name of Neurovascular Mechanical Catheter, Thrombus Retriever\nDevice: Thrombectomy Device for Acute\nIschemic Stroke Treatment\nClassification: Class II, 21 CFR 882.5600 Class II, 21 CFR 870.1250\nProduct Code: POL NRY\nPrimary Predicate Solitaire™ Platinum Revascularization Device (K181186);\nDevices: Solitaire™ 4 Revascularization Device (K183022)\nAdditional Solitaire™ Platinum Revascularization Device and Solitaire™ 2",
    "contraindications": null,
    "sizing_specs": "Device Description:\nThe Solitaire™ Revascularization Device is designed to restore blood flow in patients\nexperiencing ischemic stroke due to large intracranial vessel occlusion. The Solitaire™\nRevascularization Device is intended for use in the neurovasculature such as the internal carotid\nartery, M1 and M2 segments of the middle cerebral artery, basilar, and the vertebral arteries. The\ndistal nitinol portion of the Solitaire™ Revascularization Device facilitates clot retrieval and has\nPlatinum/Iridium radiopaque markers on the proximal and distal ends and also features\nradiopaque markers along the circumference of the working length of the device. The devices are\nsupplied sterile and are intended for single-use only.\nIndications for Use:\n1. The Solitaire™ Revascularization Device is indicated for use to restore blood flow in the\nneurovasculature by removing thrombus for the treatment of acute ischemic stroke to\nreduce disability in patients with a persistent, proximal anterior circulation, large vessel\nocclusion, and smaller core infarcts who have first received intravenous tissue\nplasminogen activator (IV t-PA). Endovascular therapy with the device should be started\nwithin 6 hours of symptom onset.\nPage 1 of 4\n\n2. The Solitaire™ Revascularization Device is indicated to restore blood flow by removing\nthrombus from a large intracranial vessel in patients experiencing ischemic stroke within\n8 hours of symptom onset. Patients who are ineligible for IV t-PA or who fail IV t-PA\ntherapy are candidates for treatment.\n3. The Solitaire™ Revascularization Device is indicated for use to restore blood flow in the\nneurovasculature by removing thrombus for the treatment of acute ischemic stroke to\nreduce disability in patients with a persistent, proximal anterior circulation, large vessel\nocclusion of the internal carotid artery (ICA) or middle cerebral artery (MCA)-M1\nsegments with smaller core infarcts (< 70 cc by CTA or MRA, < 25 cc by MR-DWI).\nEndovascular therapy with the device should start within 6-16 hours of time last seen\nwell in patients who are ineligible for intravenous tissue plasminogen activator (IV t-PA)\nor who fail IV t-PA therapy.\nDevice Comparison:\nA comparison of the technological characteristics of the subject Solitaire™ Revascularization\nDevice and the predicate Solitaire™ 2 Revascularization Device (Solitaire™ Platinum\nRevascularization Device K181807, K181186; Solitaire™ 4 Revascularization Device K183022)\nis provided in Table 1. This 510(k) is for a labeling modification to reduce the recommended\nminimum vessel diameter for the subject Solitaire™ Revascularization Device, 4 mm device\nmodels. The Indications for Use (IFU) of the subject Solitaire™ Revascularization Device\nremain unchanged and are identical to the legally marketed additional predicate device. The\nsubject Solitaire™ Revascularization device is identical to the primary predicate Solitaire™\nRevascularization Devices, apart from these labeling modifications.\nTable 1: Device Comparison\nPrimary Predicate Solitaire™ Additional Predicate Solitaire™ Subject\nRevascularization Device Revascularization Device Solitaire™\n(K181186, K183022) (K181807) Revascularization\nDevice\nIndication 1. The Solitaire™ Revascularization 1. The Solitaire™ Revascularization Same as\nfor Use Device is indicated for use to restore Device is indicated for use to restore additional\nblood flow in the neurovasculature by blood flow in the neurovasculature by predicate\nremoving thrombus for the treatment of removing thrombus for the treatment of\nacute ischemic stroke to reduce acute ischemic stroke to reduce\ndisability in patients with a persistent, disability in patients with a persistent,\nproximal anterior circulation, large proximal anterior circulation, large\nvessel occlusion, and smaller core vessel occlusion, and smaller core\ninfarcts who have first received infarcts who have first received\nintravenous tissue plasminogen intravenous tissue plasminogen\nactivator (IV t-PA). Endovascular activator (IV t-PA). Endovascular\ntherapy with the device should be therapy with the device should be\nstarted within 6 hours of symptom started within 6 hours of symptom\nonset. onset.\n2. The Solitaire™ Revascularization 2. The Solitaire™ Revascularization\nDevice is indicated to restore blood Device is indicated to restore blood\nflow by removing thrombus from a flow by removing thrombus from a\nlarge intracranial vessel in patients large intracranial vessel in patients\nexperiencing ischemic stroke within 8 experiencing ischemic stroke within 8\nhours of symptom onset. Patients who hours of symptom onset. Patients who\nare ineligible for IV t-PA or who fail IV are ineligible for IV t-PA or who fail IV\nPage 2 of 4\n\n|  | Table 1: Device Comparison |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  | Primary Predicate Solitaire™\nRevascularization Device\n(K181186, K183022) | Additional Predicate Solitaire™\nRevascularization Device\n(K181807) |  | Subject | n |\n|  |  |  |  |  | Solitaire™ |  |\n|  |  |  |  |  | Revascularizatio |  |\n|  |  |  |  |  | Device |  |\n| Indication\nfor Use |  | 1. The Solitaire™ Revascularization\nDevice is indicated for use to restore\nblood flow in the neurovasculature by\nremoving thrombus for the treatment of\nacute ischemic stroke to reduce\ndisability in patients with a persistent,\nproximal anterior circulation, large\nvessel occlusion, and smaller core\ninfarcts who have first received\nintravenous tissue plasminogen\nactivator (IV t-PA). Endovascular\ntherapy with the device should be\nstarted within 6 hours of symptom\nonset.\n2. The Solitaire™ Revascularization\nDevice is indicated to restore blood\nflow by removing thrombus from a\nlarge intracranial vessel in patients\nexperiencing ischemic stroke within 8\nhours of symptom onset. Patients who\nare ineligible for IV t-PA or who fail IV | 1. The Solitaire™ Revascularization\nDevice is indicated for use to restore\nblood flow in the neurovasculature by\nremoving thrombus for the treatment of\nacute ischemic stroke to reduce\ndisability in patients with a persistent,\nproximal anterior circulation, large\nvessel occlusion, and smaller core\ninfarcts who have first received\nintravenous tissue plasminogen\nactivator (IV t-PA). Endovascular\ntherapy with the device should be\nstarted within 6 hours of symptom\nonset.\n2. The Solitaire™ Revascularization\nDevice is indicated to restore blood\nflow by removing thrombus from a\nlarge intracranial vessel in patients\nexperiencing ischemic stroke within 8\nhours of symptom onset. Patients who\nare ineligible for IV t-PA or who fail IV | Same as\nadditional\npredicate |  |  |\n\n| Primary Predicate Solitaire™ |\n| --- |\n| Revascularization Device |\n| (K181186, K183022) |\n\n| Additional Predicate Solitaire™ |\n| --- |\n| Revascularization Device |\n| (K181807) |\n\nTable 1: Device Comparison\nPrimary Predicate Solitaire™ Additional Predicate Solitaire™ Subject\nRevascularization Device Revascularization Device Solitaire™\n(K181186, K183022) (K181807) Revascularization\nDevice\nt-PA therapy are candidates for t-PA therapy are candidates for\ntreatment. treatment.\n3. The Solitaire™ Revascularization\nDevice is indicated for use to restore\nblood flow in the neurovasculature by\nremoving thrombus for the treatment of\nacute ischemic stroke to reduce\ndisability in patients with a persistent,\nproximal anterior circulation, large\nvessel occlusion of the internal carotid\nartery (ICA) or middle cerebral artery\n(MCA)-M1 segments with smaller core\ninfarcts (< 70 cc by CTA or MRA, < 25\ncc by MR-DWI). Endovascular therapy\nwith the device should start within 6-16\nhours of time last seen well in patients\nwho are ineligible for intravenous\ntissue plasminogen activator (IV t-PA)\nor who fail IV t-PA therapy.\nPrinciples The device is used in the neurovasculature Same Same\nof to restore blood flow for treatment of acute\nOperation ischemic stroke\nVessel Size 2.0 to 4.0 mm (4 mm device) Same 1.5 to 4.0 mm (4\n2.0 to 5.5 mm (6 mm device) mm device)\n2.0 to 5.5 mm (6\nmm device)\nDimensions and Materials\nDevice 4-20-05 mm 4-15 mm 4-20-05 mm Same as Primary\nSize(s) 4-20-10 mm 4-20 mm 4-20-10 mm Predicate\n4-40-10 mm 4-40 mm 4-40-10 mm\n6-20-10 mm 6-20 mm 6-20-10 mm\n6-24-06 mm 6-30 mm 6-24-06 mm\n6-40-10 mm 6-40-10 mm\nDevice Stent: Nitinol Same Same\nMaterials Pushwire: Nitinol\nMarkers: 90% Platinum/ 10% Iridium\nPush-wire shrink Tubing: PTFE\nIntroducer Sheath: PTFE/Grilamid\nSterilization and Packaging\nPackaging Stored within dispenser coil, pouch, and Same Same\nMaterials shipping carton.\nSterilization Ethylene Oxide Same Same\nMethod\nHow Sterile, Single Use Same Same\nSupplied\nPage 3 of 4\n\n|  | Table 1: Device Comparison |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  | Primary Predicate Solitaire™\nRevascularization Device\n(K181186, K183022) | Additional Predicate Solitaire™\nRevascularization Device\n(K181807) |  |  | Subject | n |\n|  |  |  |  |  |  | Solitaire™ |  |\n|  |  |  |  |  |  | Revascularizatio |  |\n|  |  |  |  |  |  | Device |  |\n|  |  | t-PA therapy are candidates for\ntreatment. | t-PA therapy are candidates for\ntreatment.\n3. The Solitaire™ Revascularization\nDevice is indicated for use to restore\nblood flow in the neurovasculature by\nremoving thrombus for the treatment of\nacute ischemic stroke to reduce\ndisability in patients with a persistent,\nproximal anterior circulation, large\nvessel occlusion of the internal carotid\nartery (ICA) or middle cerebral artery\n(MCA)-M1 segments with smaller core\ninfarcts (< 70 cc by CTA or MRA, < 25\ncc by MR-DWI). Endovascular therapy\nwith the device should start within 6-16\nhours of time last seen well in patients\nwho are ineligible for intravenous\ntissue plasminogen activator (IV t-PA)\nor who fail IV t-PA therapy. |  |  |  |  |\n| Principles\nof\nOperation |  | The device is used in the neurovasculature\nto restore blood flow for treatment of acute\nischemic stroke | Same |  | Same |  |  |\n| Vessel Size |  | 2.0 to 4.0 mm (4 mm device)\n2.0 to 5.5 mm (6 mm device) | Same |  | 1.5 to 4.0 mm (4\nmm device)\n2.0 to 5.5 mm (6\nmm device) |  |  |\n|  | Dimensions and Materials |  |  |  |  |  |  |\n| Device\nSize(s) |  | 4-20-05 mm\n4-20-10 mm\n4-40-10 mm\n6-20-10 mm\n6-24-06 mm\n6-40-10 mm | 4-15 mm\n4-20 mm\n4-40 mm\n6-20 mm\n6-30 mm | 4-20-05 mm\n4-20-10 mm\n4-40-10 mm\n6-20-10 mm\n6-24-06 mm\n6-40-10 mm | Same as Primary\nPredicate |  |  |\n| Device\nMaterials |  | Stent: Nitinol\nPushwire: Nitinol\nMarkers: 90% Platinum/ 10% Iridium\nPush-wire shrink Tubing: PTFE\nIntroducer Sheath: PTFE/Grilamid | Same |  | Same |  |  |\n|  | Sterilization and Packaging |  |  |  |  |  |  |\n| Packaging\nMaterials |  | Stored within dispenser coil, pouch, and\nshipping carton. | Same |  | Same |  |  |\n| Sterilization\nMethod |  | Ethylene Oxide | Same |  | Same |  |  |\n| How\nSupplied |  | Sterile, Single Use | Same |  | Same |  |  |\n\n| Primary Predicate Solitaire™ |\n| --- |\n| Revascularization Device |\n| (K181186, K183022) |\n\n| Additional Predicate Solitaire™ |\n| --- |\n| Revascularization Device |\n| (K181807) |\n\nPerformance Testing - Bench:\nThe subject Solitaire™ Revascularization device is identical to the primary predicate Solitaire™\nRevascularization Devices including device design, materials, manufacturing, packaging,\nsterilization, and shelf-life. Therefore, previously conducted biocompatibility tests, sterilization\nvalidation, and shelf-life were leveraged from the predicate devices. The following non-clinical\nbench test was performed to support the labeling modification:\nTest Test Method Summary Conclusions\nDurability Durability was evaluated on the ability to Acceptance criteria met\nwithstand simulated use of the device,\nincluding delivery, resheathing and\nretrieval in a representative tortuous model\nwith the appropriate ancillary devices\nRadial Force Radial force measured at a minimum vessel Acceptance criteria met\ndiameter.\nPerformance Testing – Animal:\nNo additional animal testing was performed or required to support the labeling modification.\nPreviously conducted animal studies included vessels of appropriate size to support the labeling\nmodifications for minimum recommended vessel diameter.\nPerformance Testing – Clinical:\nTo support substantial equivalence of the subject Solitaire™ Revascularization Device, a\nretrospective analysis of subject vessel size was performed using the STRATIS registry data.\nThis retrospective subgroup analysis demonstrates that the subject Solitaire™ Revascularization\n4 mm device, with vessel diameters of 1.5 to 2.0 mm, has similar clinical performance and safety\nprofile compared to the predicate Solitaire™ Revascularization 4 mm device.\nSummary of Substantial Equivalence:\nThere is no change to the Indication for Use Statements or design for the Solitaire™\nRevascularization Device in comparison to the legally marketed predicate device. The additional\nbench testing, existing animal testing and the retrospective vessel diameter analysis demonstrates\nthat the labeling modification does not raise any new or different questions of safety or\neffectiveness of the Solitaire™ Revascularization Device. The information provided in this\nsubmission supports a determination of substantial equivalence for the Solitaire™\nRevascularization Device\nPage 4 of 4\n\n|  | Test |  |  | Test Method Summary |  |  | Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Durability |  |  | Durability was evaluated on the ability to\nwithstand simulated use of the device,\nincluding delivery, resheathing and\nretrieval in a representative tortuous model\nwith the appropriate ancillary devices |  |  | Acceptance criteria met |  |  |\n| Radial Force |  |  | Radial force measured at a minimum vessel\ndiameter. |  |  | Acceptance criteria met |  |  |",
    "also_known_as": [
      "K181807"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK193576\nDevice Name\nSolitaire™ Platinum Revascularization Device, Solitaire™ X Revascularization Device\n(Solitaire™ Revascularization Device)\nIndications for Use (Describe)\n1.The Solitaire™ Revascularization Device is indicated for use to restore blood flow in the neurovasculature by removing\nthrombus for the treatment of acute ischemic stroke to reduce disability in patients with a persistent, proximal anterior\ncirculation, large vessel occlusion, and smaller core infarcts who have first received intravenous tissue plasminogen\nactivator (IV t-PA). Endovascular therapy with the device should be started within 6 hours of symptom onset.\n2.The Solitaire™ Revascularization Device is indicated to restore blood flow by removing thrombus from a large\nintracranial vessel in patients experiencing ischemic stroke within 8 hours of symptom onset. Patients who are ineligible\nfor IV t-PA or who fail IV t-PA therapy are candidates for treatment.\n3.The Solitaire™ Revascularization Device is indicated for use to restore blood flow in the neurovasculature by removing\nthrombus for the treatment of acute ischemic stroke to reduce disability in patients with a persistent, proximal anterior\ncirculation, large vessel occlusion of the internal carotid artery (ICA) or middle cerebral artery (MCA)-M1 segments with\nsmaller core infarcts (< 70 cc by CTA or MRA, < 25 cc by MR-DWI). Endovascular therapy with the device should start\nwithin 6-16 hours of time last seen well in patients who are ineligible for intravenous tissue plasminogen activator (IV t-\nPA) or who fail IV t-PA therapy.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(K) Summary K193576\n510(k) Owner: Micro Therapeutics, Inc. d/b/a ev3 Neurovascular\n9775 Toledo Way\nIrvine, CA 92618\nEstablishment Registration No. 2029214\nContact Person: Jennifer Correa\nProgram Manager, Regulatory Affairs\nTelephone: (949) 297-5494\nE-mail: Jennifer.L.Correa@medtronic.com\nDate Summary November 18, 2020\nPrepared:\nTrade Name of Solitaire™ Platinum Revascularization Device,\nDevice: Solitaire™ X Revascularization Device\n(Solitaire™ Revascularization Device)\nCommon Name of Neurovascular Mechanical Catheter, Thrombus Retriever\nDevice: Thrombectomy Device for Acute\nIschemic Stroke Treatment\nClassification: Class II, 21 CFR 882.5600 Class II, 21 CFR 870.1250\nProduct Code: POL NRY\nPrimary Predicate Solitaire™ Platinum Revascularization Device (K181186);\nDevices: Solitaire™ 4 Revascularization Device (K183022)\nAdditional Solitaire™ Platinum Revascularization Device and Solitaire™ 2",
    "Substantial Equivalence": "Predicate Devices: Revascularization Device (K181807)",
    "Device Description": "Device Description:\nThe Solitaire™ Revascularization Device is designed to restore blood flow in patients\nexperiencing ischemic stroke due to large intracranial vessel occlusion. The Solitaire™\nRevascularization Device is intended for use in the neurovasculature such as the internal carotid\nartery, M1 and M2 segments of the middle cerebral artery, basilar, and the vertebral arteries. The\ndistal nitinol portion of the Solitaire™ Revascularization Device facilitates clot retrieval and has\nPlatinum/Iridium radiopaque markers on the proximal and distal ends and also features\nradiopaque markers along the circumference of the working length of the device. The devices are\nsupplied sterile and are intended for single-use only.\nIndications for Use:\n1. The Solitaire™ Revascularization Device is indicated for use to restore blood flow in the\nneurovasculature by removing thrombus for the treatment of acute ischemic stroke to\nreduce disability in patients with a persistent, proximal anterior circulation, large vessel\nocclusion, and smaller core infarcts who have first received intravenous tissue\nplasminogen activator (IV t-PA). Endovascular therapy with the device should be started\nwithin 6 hours of symptom onset.\nPage 1 of 4\n\n2. The Solitaire™ Revascularization Device is indicated to restore blood flow by removing\nthrombus from a large intracranial vessel in patients experiencing ischemic stroke within\n8 hours of symptom onset. Patients who are ineligible for IV t-PA or who fail IV t-PA\ntherapy are candidates for treatment.\n3. The Solitaire™ Revascularization Device is indicated for use to restore blood flow in the\nneurovasculature by removing thrombus for the treatment of acute ischemic stroke to\nreduce disability in patients with a persistent, proximal anterior circulation, large vessel\nocclusion of the internal carotid artery (ICA) or middle cerebral artery (MCA)-M1\nsegments with smaller core infarcts (< 70 cc by CTA or MRA, < 25 cc by MR-DWI).\nEndovascular therapy with the device should start within 6-16 hours of time last seen\nwell in patients who are ineligible for intravenous tissue plasminogen activator (IV t-PA)\nor who fail IV t-PA therapy.\nDevice Comparison:\nA comparison of the technological characteristics of the subject Solitaire™ Revascularization\nDevice and the predicate Solitaire™ 2 Revascularization Device (Solitaire™ Platinum\nRevascularization Device K181807, K181186; Solitaire™ 4 Revascularization Device K183022)\nis provided in Table 1. This 510(k) is for a labeling modification to reduce the recommended\nminimum vessel diameter for the subject Solitaire™ Revascularization Device, 4 mm device\nmodels. The Indications for Use (IFU) of the subject Solitaire™ Revascularization Device\nremain unchanged and are identical to the legally marketed additional predicate device. The\nsubject Solitaire™ Revascularization device is identical to the primary predicate Solitaire™\nRevascularization Devices, apart from these labeling modifications.\nTable 1: Device Comparison\nPrimary Predicate Solitaire™ Additional Predicate Solitaire™ Subject\nRevascularization Device Revascularization Device Solitaire™\n(K181186, K183022) (K181807) Revascularization\nDevice\nIndication 1. The Solitaire™ Revascularization 1. The Solitaire™ Revascularization Same as\nfor Use Device is indicated for use to restore Device is indicated for use to restore additional\nblood flow in the neurovasculature by blood flow in the neurovasculature by predicate\nremoving thrombus for the treatment of removing thrombus for the treatment of\nacute ischemic stroke to reduce acute ischemic stroke to reduce\ndisability in patients with a persistent, disability in patients with a persistent,\nproximal anterior circulation, large proximal anterior circulation, large\nvessel occlusion, and smaller core vessel occlusion, and smaller core\ninfarcts who have first received infarcts who have first received\nintravenous tissue plasminogen intravenous tissue plasminogen\nactivator (IV t-PA). Endovascular activator (IV t-PA). Endovascular\ntherapy with the device should be therapy with the device should be\nstarted within 6 hours of symptom started within 6 hours of symptom\nonset. onset.\n2. The Solitaire™ Revascularization 2. The Solitaire™ Revascularization\nDevice is indicated to restore blood Device is indicated to restore blood\nflow by removing thrombus from a flow by removing thrombus from a\nlarge intracranial vessel in patients large intracranial vessel in patients\nexperiencing ischemic stroke within 8 experiencing ischemic stroke within 8\nhours of symptom onset. Patients who hours of symptom onset. Patients who\nare ineligible for IV t-PA or who fail IV are ineligible for IV t-PA or who fail IV\nPage 2 of 4\n\n|  | Table 1: Device Comparison |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  | Primary Predicate Solitaire™\nRevascularization Device\n(K181186, K183022) | Additional Predicate Solitaire™\nRevascularization Device\n(K181807) |  | Subject | n |\n|  |  |  |  |  | Solitaire™ |  |\n|  |  |  |  |  | Revascularizatio |  |\n|  |  |  |  |  | Device |  |\n| Indication\nfor Use |  | 1. The Solitaire™ Revascularization\nDevice is indicated for use to restore\nblood flow in the neurovasculature by\nremoving thrombus for the treatment of\nacute ischemic stroke to reduce\ndisability in patients with a persistent,\nproximal anterior circulation, large\nvessel occlusion, and smaller core\ninfarcts who have first received\nintravenous tissue plasminogen\nactivator (IV t-PA). Endovascular\ntherapy with the device should be\nstarted within 6 hours of symptom\nonset.\n2. The Solitaire™ Revascularization\nDevice is indicated to restore blood\nflow by removing thrombus from a\nlarge intracranial vessel in patients\nexperiencing ischemic stroke within 8\nhours of symptom onset. Patients who\nare ineligible for IV t-PA or who fail IV | 1. The Solitaire™ Revascularization\nDevice is indicated for use to restore\nblood flow in the neurovasculature by\nremoving thrombus for the treatment of\nacute ischemic stroke to reduce\ndisability in patients with a persistent,\nproximal anterior circulation, large\nvessel occlusion, and smaller core\ninfarcts who have first received\nintravenous tissue plasminogen\nactivator (IV t-PA). Endovascular\ntherapy with the device should be\nstarted within 6 hours of symptom\nonset.\n2. The Solitaire™ Revascularization\nDevice is indicated to restore blood\nflow by removing thrombus from a\nlarge intracranial vessel in patients\nexperiencing ischemic stroke within 8\nhours of symptom onset. Patients who\nare ineligible for IV t-PA or who fail IV | Same as\nadditional\npredicate |  |  |\n\n| Primary Predicate Solitaire™ |\n| --- |\n| Revascularization Device |\n| (K181186, K183022) |\n\n| Additional Predicate Solitaire™ |\n| --- |\n| Revascularization Device |\n| (K181807) |\n\nTable 1: Device Comparison\nPrimary Predicate Solitaire™ Additional Predicate Solitaire™ Subject\nRevascularization Device Revascularization Device Solitaire™\n(K181186, K183022) (K181807) Revascularization\nDevice\nt-PA therapy are candidates for t-PA therapy are candidates for\ntreatment. treatment.\n3. The Solitaire™ Revascularization\nDevice is indicated for use to restore\nblood flow in the neurovasculature by\nremoving thrombus for the treatment of\nacute ischemic stroke to reduce\ndisability in patients with a persistent,\nproximal anterior circulation, large\nvessel occlusion of the internal carotid\nartery (ICA) or middle cerebral artery\n(MCA)-M1 segments with smaller core\ninfarcts (< 70 cc by CTA or MRA, < 25\ncc by MR-DWI). Endovascular therapy\nwith the device should start within 6-16\nhours of time last seen well in patients\nwho are ineligible for intravenous\ntissue plasminogen activator (IV t-PA)\nor who fail IV t-PA therapy.\nPrinciples The device is used in the neurovasculature Same Same\nof to restore blood flow for treatment of acute\nOperation ischemic stroke\nVessel Size 2.0 to 4.0 mm (4 mm device) Same 1.5 to 4.0 mm (4\n2.0 to 5.5 mm (6 mm device) mm device)\n2.0 to 5.5 mm (6\nmm device)\nDimensions and Materials\nDevice 4-20-05 mm 4-15 mm 4-20-05 mm Same as Primary\nSize(s) 4-20-10 mm 4-20 mm 4-20-10 mm Predicate\n4-40-10 mm 4-40 mm 4-40-10 mm\n6-20-10 mm 6-20 mm 6-20-10 mm\n6-24-06 mm 6-30 mm 6-24-06 mm\n6-40-10 mm 6-40-10 mm\nDevice Stent: Nitinol Same Same\nMaterials Pushwire: Nitinol\nMarkers: 90% Platinum/ 10% Iridium\nPush-wire shrink Tubing: PTFE\nIntroducer Sheath: PTFE/Grilamid\nSterilization and Packaging\nPackaging Stored within dispenser coil, pouch, and Same Same\nMaterials shipping carton.\nSterilization Ethylene Oxide Same Same\nMethod\nHow Sterile, Single Use Same Same\nSupplied\nPage 3 of 4\n\n|  | Table 1: Device Comparison |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  | Primary Predicate Solitaire™\nRevascularization Device\n(K181186, K183022) | Additional Predicate Solitaire™\nRevascularization Device\n(K181807) |  |  | Subject | n |\n|  |  |  |  |  |  | Solitaire™ |  |\n|  |  |  |  |  |  | Revascularizatio |  |\n|  |  |  |  |  |  | Device |  |\n|  |  | t-PA therapy are candidates for\ntreatment. | t-PA therapy are candidates for\ntreatment.\n3. The Solitaire™ Revascularization\nDevice is indicated for use to restore\nblood flow in the neurovasculature by\nremoving thrombus for the treatment of\nacute ischemic stroke to reduce\ndisability in patients with a persistent,\nproximal anterior circulation, large\nvessel occlusion of the internal carotid\nartery (ICA) or middle cerebral artery\n(MCA)-M1 segments with smaller core\ninfarcts (< 70 cc by CTA or MRA, < 25\ncc by MR-DWI). Endovascular therapy\nwith the device should start within 6-16\nhours of time last seen well in patients\nwho are ineligible for intravenous\ntissue plasminogen activator (IV t-PA)\nor who fail IV t-PA therapy. |  |  |  |  |\n| Principles\nof\nOperation |  | The device is used in the neurovasculature\nto restore blood flow for treatment of acute\nischemic stroke | Same |  | Same |  |  |\n| Vessel Size |  | 2.0 to 4.0 mm (4 mm device)\n2.0 to 5.5 mm (6 mm device) | Same |  | 1.5 to 4.0 mm (4\nmm device)\n2.0 to 5.5 mm (6\nmm device) |  |  |\n|  | Dimensions and Materials |  |  |  |  |  |  |\n| Device\nSize(s) |  | 4-20-05 mm\n4-20-10 mm\n4-40-10 mm\n6-20-10 mm\n6-24-06 mm\n6-40-10 mm | 4-15 mm\n4-20 mm\n4-40 mm\n6-20 mm\n6-30 mm | 4-20-05 mm\n4-20-10 mm\n4-40-10 mm\n6-20-10 mm\n6-24-06 mm\n6-40-10 mm | Same as Primary\nPredicate |  |  |\n| Device\nMaterials |  | Stent: Nitinol\nPushwire: Nitinol\nMarkers: 90% Platinum/ 10% Iridium\nPush-wire shrink Tubing: PTFE\nIntroducer Sheath: PTFE/Grilamid | Same |  | Same |  |  |\n|  | Sterilization and Packaging |  |  |  |  |  |  |\n| Packaging\nMaterials |  | Stored within dispenser coil, pouch, and\nshipping carton. | Same |  | Same |  |  |\n| Sterilization\nMethod |  | Ethylene Oxide | Same |  | Same |  |  |\n| How\nSupplied |  | Sterile, Single Use | Same |  | Same |  |  |\n\n| Primary Predicate Solitaire™ |\n| --- |\n| Revascularization Device |\n| (K181186, K183022) |\n\n| Additional Predicate Solitaire™ |\n| --- |\n| Revascularization Device |\n| (K181807) |\n\nPerformance Testing - Bench:\nThe subject Solitaire™ Revascularization device is identical to the primary predicate Solitaire™\nRevascularization Devices including device design, materials, manufacturing, packaging,\nsterilization, and shelf-life. Therefore, previously conducted biocompatibility tests, sterilization\nvalidation, and shelf-life were leveraged from the predicate devices. The following non-clinical\nbench test was performed to support the labeling modification:\nTest Test Method Summary Conclusions\nDurability Durability was evaluated on the ability to Acceptance criteria met\nwithstand simulated use of the device,\nincluding delivery, resheathing and\nretrieval in a representative tortuous model\nwith the appropriate ancillary devices\nRadial Force Radial force measured at a minimum vessel Acceptance criteria met\ndiameter.\nPerformance Testing – Animal:\nNo additional animal testing was performed or required to support the labeling modification.\nPreviously conducted animal studies included vessels of appropriate size to support the labeling\nmodifications for minimum recommended vessel diameter.\nPerformance Testing – Clinical:\nTo support substantial equivalence of the subject Solitaire™ Revascularization Device, a\nretrospective analysis of subject vessel size was performed using the STRATIS registry data.\nThis retrospective subgroup analysis demonstrates that the subject Solitaire™ Revascularization\n4 mm device, with vessel diameters of 1.5 to 2.0 mm, has similar clinical performance and safety\nprofile compared to the predicate Solitaire™ Revascularization 4 mm device.\nSummary of Substantial Equivalence:\nThere is no change to the Indication for Use Statements or design for the Solitaire™\nRevascularization Device in comparison to the legally marketed predicate device. The additional\nbench testing, existing animal testing and the retrospective vessel diameter analysis demonstrates\nthat the labeling modification does not raise any new or different questions of safety or\neffectiveness of the Solitaire™ Revascularization Device. The information provided in this\nsubmission supports a determination of substantial equivalence for the Solitaire™\nRevascularization Device\nPage 4 of 4\n\n|  | Test |  |  | Test Method Summary |  |  | Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Durability |  |  | Durability was evaluated on the ability to\nwithstand simulated use of the device,\nincluding delivery, resheathing and\nretrieval in a representative tortuous model\nwith the appropriate ancillary devices |  |  | Acceptance criteria met |  |  |\n| Radial Force |  |  | Radial force measured at a minimum vessel\ndiameter. |  |  | Acceptance criteria met |  |  |"
  }
}