{
  "source_pdf": "thrombectomy--medtronic--solitare-platinum-revascularization--510k.pdf",
  "clearance_number": "K181186",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description:\nThe Solitaire™ Platinum Revascularization Device is designed to restore blood flow by\nremoving thrombus in patients experiencing ischemic stroke due to large intracranial vessel\nocclusion. The Solitaire™ Platinum Revascularization Device is designed for use in the\nneurovasculature such as the internal carotid artery, M1 and M2 segments of the middle cerebral\nartery, basilar, and the vertebral arteries. The distal, nitinol portion of the device facilitates clot\nretrieval and features an “overlap-design.” The Solitaire™ Platinum Revascularization Device is\ndesigned with Platinum/Iridium radiopaque markers on the proximal and distal ends. In addition,\nthe Solitaire™ Platinum Revascularization Device features radiopaque markers along the\ncircumference of the working length. The Solitaire™ Platinum Revascularization Device is\nsupplied sterile and intended for single-use.\nThe purpose of this submission is to modify the labeling for the subject Solitaire™ Platinum\nRevascularization Device to increase the number of flow restoration recoveries per device, align\nthe minimum recommended vessel diameter across all models, and to update the list of optional\naccessories to include a guide catheter (minimum 5F).\nIndications for Use:\nPage 1 of 4\n\n| 510(k) Owner: | Micro Therapeutics, Inc. d/b/a ev3 Neurovascular\n9775 Toledo Way\nIrvine, CA 92618\nEstablishment Registration No. 2029214 |\n| --- | --- |\n| Contact: | Helen Chow\nSenior Regulatory Affairs Specialist\nTelephone: (949) 297-5474\nE-mail: helen.h.chow@medtronic.com |\n\n|  | Date Summary |  | September 25, 2018 |\n| --- | --- | --- | --- |\n|  | Prepared: |  |  |\n|  | Trade Name of |  | Solitaire™ Platinum Revascularization Device |\n|  | Device: |  |  |\n| Common Name of\nDevice: | Common Name of |  | Neurovascular Mechanical Thrombectomy Device for Acute\nIschemic Stroke Treatment |\n|  | Device: |  |  |\n|  |  |  | Catheter, Thrombus Retriever |\n|  | Classification of |  | 21 CFR 882.5600 – Class II |\n|  | Device: |  | 21 CFR 870.1250 – Class II |\n| Product Code(s): | Product Code(s): |  | POL |\n|  |  |  | NRY |\n|  | Primary Predicate |  | Solitaire™ 2 Revascularization Device\n510(k)#: K162539 |\n|  | Device: |  |  |\n|  | Additional Predicate |  | Solitaire™ Platinum Revascularization Device\n510(k)#: K153071, K161879, K160641 |\n|  | Device(s): |  |  |\n\n1. The Solitaire™ Platinum Revascularization Device is indicated for use to restore blood\nflow in the neurovasculature by removing thrombus for the treatment of acute ischemic\nstroke to reduce disability in patients with a persistent, proximal anterior circulation,\nlarge vessel occlusion, and smaller core infarcts who have first received intravenous\ntissue plasminogen activator (IV t-PA). Endovascular therapy with the device should be\nstarted within 6 hours of symptom onset.\n2. The Solitaire™ Platinum Revascularization Device is indicated to restore blood flow by\nremoving thrombus from a large intracranial vessel in patients experiencing ischemic\nstroke within 8 hours of symptom onset. Patients who are ineligible for IV t-PA or who\nfail IV t-PA therapy are candidates for treatment.\nDevice Comparison:\nPrimary Predicate Additional Predicate Subject\nSolitaire™ 2 Solitaire™ Platinum Solitaire™ Platinum\nRevascularization Device Revascularization Device Revascularization Device\nDevice\nClass II, POL/NRY Class II, NRY Same as Primary Predicate\nClassification\nThe Solitaire™\nRevascularization Device is\nindicated for use to restore\nblood flow in the\nneurovasculature by removing\nthrombus for the treatment of\nacute ischemic stroke to\nreduce disability in patients\nwith a persistent, proximal\nThe Solitaire™ Platinum\nanterior circulation, large\nRevascularization Device is\nvessel occlusion, and smaller\nintended to restore blood flow\ncore infarcts who have first\nby removing thrombus from a\nreceived intravenous tissue\nlarge intracranial vessel in\nplasminogen activator (IV t-\nIndication for patients experiencing ischemic\nPA). Endovascular therapy\nUse (IFU) stroke within 8 hours of Same as Primary Predicate\nwith the device should be\nStatement symptom onset. Patients who\nstarted within 6 hours of\nare ineligible for intravenous\nsymptom onset.\ntissue plasminogen activator\n(IV t-PA) or who fail IV t-PA\nThe Solitaire™\ntherapy are candidates for\nRevascularization Device is\ntreatment.\nindicated to restore blood flow\nby removing thrombus from a\nlarge intracranial vessel in\npatients experiencing ischemic\nstroke within 8 hours of\nsymptom onset. Patients who\nare ineligible for IV t-PA or\nwho fail IV t-PA therapy are\ncandidates for treatment.\nPage 2 of 4\n\n|  |  | Primary Predicate |  |  | Additional Predicate |  |  | Subject |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  | Solitaire™ 2 |  |  | Solitaire™ Platinum |  |  | Solitaire™ Platinum |  |\n|  |  | Revascularization Device |  |  | Revascularization Device |  |  | Revascularization Device |  |\n| Device\nClassification | Class II, POL/NRY |  |  | Class II, NRY |  |  | Same as Primary Predicate |  |  |\n| Indication for\nUse (IFU)\nStatement | The Solitaire™\nRevascularization Device is\nindicated for use to restore\nblood flow in the\nneurovasculature by removing\nthrombus for the treatment of\nacute ischemic stroke to\nreduce disability in patients\nwith a persistent, proximal\nanterior circulation, large\nvessel occlusion, and smaller\ncore infarcts who have first\nreceived intravenous tissue\nplasminogen activator (IV t-\nPA). Endovascular therapy\nwith the device should be\nstarted within 6 hours of\nsymptom onset.\nThe Solitaire™\nRevascularization Device is\nindicated to restore blood flow\nby removing thrombus from a\nlarge intracranial vessel in\npatients experiencing ischemic\nstroke within 8 hours of\nsymptom onset. Patients who\nare ineligible for IV t-PA or\nwho fail IV t-PA therapy are\ncandidates for treatment. |  |  | The Solitaire™ Platinum\nRevascularization Device is\nintended to restore blood flow\nby removing thrombus from a\nlarge intracranial vessel in\npatients experiencing ischemic\nstroke within 8 hours of\nsymptom onset. Patients who\nare ineligible for intravenous\ntissue plasminogen activator\n(IV t-PA) or who fail IV t-PA\ntherapy are candidates for\ntreatment. |  |  | Same as Primary Predicate |  |  |\n\nStored within dispenser coil,\nMethod of\nTyvek pouch, and shipping Same Same\nSupply\ncarton\nSterilization\nEthylene Oxide Same Same\nMethod\n4-20-10\n4-15\n4-40-10\n4-20\n6-20-10\nDevice Sizes 4-40 Same as Additional Predicate\n4-20-05\n6-20\n6-24-06\n6-30\n6-40-10\nMaterial\nPush Wire Nitinol Same Same\nShrink Tube PTFE Same Same\nProximal Coil Platinum/Iridium Same Same\nMarker Band Platinum/Iridium Same Same\nShrink Tube PTFE Same Same\nIntroducer\nGrilamid PTFE Same Same\nSheath\nStent Nitinol Same Same\nDistal Marker\nPlatinum/Iridium Same Same\nCoil\nBody Markers N/A Platinum/Iridium Same as Additional predicate\nAside from the modified labeling, there have been no changes to the subject Solitaire™ Platinum\nRevascularization Device from the additional predicate Solitaire™ Platinum Revascularization\nDevice (K153071, K161879 and K160641). In addition, the design modifications implemented\ninto the additional predicate Solitaire™ Platinum Revascularization Device have been\ndetermined to be substantially equivalent to the primary predicate Solitaire™ 2\nRevascularization Device (K162539).\nSince the device design, materials, and manufacturing were not changed in the subject 510(k)\nsubmission, biocompatibility, sterilization, shelf-life, bench performance data, animal\nperformance data, and clinical performance data were leveraged from the primary and additional",
    "indications": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK181186\nDevice Name\nSolitaire™ Platinum Revascularization Device\nIndications for Use (Describe)\n1. The Solitaire™ Platinum Revascularization Device is indicated for use to restore blood flow in the neurovasculature by\nremoving thrombus for the treatment of acute ischemic stroke to reduce disability in patients with a persistent, proximal\nanterior circulation, large vessel occlusion, and smaller core infarcts who have first received intravenous tissue\nplasminogen activator (IV t-PA). Endovascular therapy with the device should be started within 6 hours of symptom\nonset.\n2. The Solitaire™ Platinum Revascularization Device is indicated to restore blood flow by removing thrombus from a\nlarge intracranial vessel in patients experiencing ischemic stroke within 8 hours of symptom onset. Patients who are\nineligible for IV t-PA or who fail IV t-PA therapy are candidates for treatment.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary: K181186\n510(k) Owner: Micro Therapeutics, Inc. d/b/a ev3 Neurovascular\n9775 Toledo Way\nIrvine, CA 92618\nEstablishment Registration No. 2029214\nContact: Helen Chow\nSenior Regulatory Affairs Specialist\nTelephone: (949) 297-5474\nE-mail: helen.h.chow@medtronic.com\nDate Summary September 25, 2018\nPrepared:\nTrade Name of Solitaire™ Platinum Revascularization Device\nDevice:\nCommon Name of Neurovascular Mechanical Thrombectomy Device for Acute\nDevice: Ischemic Stroke Treatment\nCatheter, Thrombus Retriever\nClassification of 21 CFR 882.5600 – Class II\nDevice: 21 CFR 870.1250 – Class II\nProduct Code(s): POL\nNRY\nPrimary Predicate Solitaire™ 2 Revascularization Device\nDevice: 510(k)#: K162539\nAdditional Predicate Solitaire™ Platinum Revascularization Device\nDevice(s): 510(k)#: K153071, K161879, K160641",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": null
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK181186\nDevice Name\nSolitaire™ Platinum Revascularization Device\nIndications for Use (Describe)\n1. The Solitaire™ Platinum Revascularization Device is indicated for use to restore blood flow in the neurovasculature by\nremoving thrombus for the treatment of acute ischemic stroke to reduce disability in patients with a persistent, proximal\nanterior circulation, large vessel occlusion, and smaller core infarcts who have first received intravenous tissue\nplasminogen activator (IV t-PA). Endovascular therapy with the device should be started within 6 hours of symptom\nonset.\n2. The Solitaire™ Platinum Revascularization Device is indicated to restore blood flow by removing thrombus from a\nlarge intracranial vessel in patients experiencing ischemic stroke within 8 hours of symptom onset. Patients who are\nineligible for IV t-PA or who fail IV t-PA therapy are candidates for treatment.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary: K181186\n510(k) Owner: Micro Therapeutics, Inc. d/b/a ev3 Neurovascular\n9775 Toledo Way\nIrvine, CA 92618\nEstablishment Registration No. 2029214\nContact: Helen Chow\nSenior Regulatory Affairs Specialist\nTelephone: (949) 297-5474\nE-mail: helen.h.chow@medtronic.com\nDate Summary September 25, 2018\nPrepared:\nTrade Name of Solitaire™ Platinum Revascularization Device\nDevice:\nCommon Name of Neurovascular Mechanical Thrombectomy Device for Acute\nDevice: Ischemic Stroke Treatment\nCatheter, Thrombus Retriever\nClassification of 21 CFR 882.5600 – Class II\nDevice: 21 CFR 870.1250 – Class II\nProduct Code(s): POL\nNRY\nPrimary Predicate Solitaire™ 2 Revascularization Device\nDevice: 510(k)#: K162539\nAdditional Predicate Solitaire™ Platinum Revascularization Device\nDevice(s): 510(k)#: K153071, K161879, K160641",
    "Device Description": "Device Description:\nThe Solitaire™ Platinum Revascularization Device is designed to restore blood flow by\nremoving thrombus in patients experiencing ischemic stroke due to large intracranial vessel\nocclusion. The Solitaire™ Platinum Revascularization Device is designed for use in the\nneurovasculature such as the internal carotid artery, M1 and M2 segments of the middle cerebral\nartery, basilar, and the vertebral arteries. The distal, nitinol portion of the device facilitates clot\nretrieval and features an “overlap-design.” The Solitaire™ Platinum Revascularization Device is\ndesigned with Platinum/Iridium radiopaque markers on the proximal and distal ends. In addition,\nthe Solitaire™ Platinum Revascularization Device features radiopaque markers along the\ncircumference of the working length. The Solitaire™ Platinum Revascularization Device is\nsupplied sterile and intended for single-use.\nThe purpose of this submission is to modify the labeling for the subject Solitaire™ Platinum\nRevascularization Device to increase the number of flow restoration recoveries per device, align\nthe minimum recommended vessel diameter across all models, and to update the list of optional\naccessories to include a guide catheter (minimum 5F).\nIndications for Use:\nPage 1 of 4\n\n| 510(k) Owner: | Micro Therapeutics, Inc. d/b/a ev3 Neurovascular\n9775 Toledo Way\nIrvine, CA 92618\nEstablishment Registration No. 2029214 |\n| --- | --- |\n| Contact: | Helen Chow\nSenior Regulatory Affairs Specialist\nTelephone: (949) 297-5474\nE-mail: helen.h.chow@medtronic.com |\n\n|  | Date Summary |  | September 25, 2018 |\n| --- | --- | --- | --- |\n|  | Prepared: |  |  |\n|  | Trade Name of |  | Solitaire™ Platinum Revascularization Device |\n|  | Device: |  |  |\n| Common Name of\nDevice: | Common Name of |  | Neurovascular Mechanical Thrombectomy Device for Acute\nIschemic Stroke Treatment |\n|  | Device: |  |  |\n|  |  |  | Catheter, Thrombus Retriever |\n|  | Classification of |  | 21 CFR 882.5600 – Class II |\n|  | Device: |  | 21 CFR 870.1250 – Class II |\n| Product Code(s): | Product Code(s): |  | POL |\n|  |  |  | NRY |\n|  | Primary Predicate |  | Solitaire™ 2 Revascularization Device\n510(k)#: K162539 |\n|  | Device: |  |  |\n|  | Additional Predicate |  | Solitaire™ Platinum Revascularization Device\n510(k)#: K153071, K161879, K160641 |\n|  | Device(s): |  |  |\n\n1. The Solitaire™ Platinum Revascularization Device is indicated for use to restore blood\nflow in the neurovasculature by removing thrombus for the treatment of acute ischemic\nstroke to reduce disability in patients with a persistent, proximal anterior circulation,\nlarge vessel occlusion, and smaller core infarcts who have first received intravenous\ntissue plasminogen activator (IV t-PA). Endovascular therapy with the device should be\nstarted within 6 hours of symptom onset.\n2. The Solitaire™ Platinum Revascularization Device is indicated to restore blood flow by\nremoving thrombus from a large intracranial vessel in patients experiencing ischemic\nstroke within 8 hours of symptom onset. Patients who are ineligible for IV t-PA or who\nfail IV t-PA therapy are candidates for treatment.\nDevice Comparison:\nPrimary Predicate Additional Predicate Subject\nSolitaire™ 2 Solitaire™ Platinum Solitaire™ Platinum\nRevascularization Device Revascularization Device Revascularization Device\nDevice\nClass II, POL/NRY Class II, NRY Same as Primary Predicate\nClassification\nThe Solitaire™\nRevascularization Device is\nindicated for use to restore\nblood flow in the\nneurovasculature by removing\nthrombus for the treatment of\nacute ischemic stroke to\nreduce disability in patients\nwith a persistent, proximal\nThe Solitaire™ Platinum\nanterior circulation, large\nRevascularization Device is\nvessel occlusion, and smaller\nintended to restore blood flow\ncore infarcts who have first\nby removing thrombus from a\nreceived intravenous tissue\nlarge intracranial vessel in\nplasminogen activator (IV t-\nIndication for patients experiencing ischemic\nPA). Endovascular therapy\nUse (IFU) stroke within 8 hours of Same as Primary Predicate\nwith the device should be\nStatement symptom onset. Patients who\nstarted within 6 hours of\nare ineligible for intravenous\nsymptom onset.\ntissue plasminogen activator\n(IV t-PA) or who fail IV t-PA\nThe Solitaire™\ntherapy are candidates for\nRevascularization Device is\ntreatment.\nindicated to restore blood flow\nby removing thrombus from a\nlarge intracranial vessel in\npatients experiencing ischemic\nstroke within 8 hours of\nsymptom onset. Patients who\nare ineligible for IV t-PA or\nwho fail IV t-PA therapy are\ncandidates for treatment.\nPage 2 of 4\n\n|  |  | Primary Predicate |  |  | Additional Predicate |  |  | Subject |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  | Solitaire™ 2 |  |  | Solitaire™ Platinum |  |  | Solitaire™ Platinum |  |\n|  |  | Revascularization Device |  |  | Revascularization Device |  |  | Revascularization Device |  |\n| Device\nClassification | Class II, POL/NRY |  |  | Class II, NRY |  |  | Same as Primary Predicate |  |  |\n| Indication for\nUse (IFU)\nStatement | The Solitaire™\nRevascularization Device is\nindicated for use to restore\nblood flow in the\nneurovasculature by removing\nthrombus for the treatment of\nacute ischemic stroke to\nreduce disability in patients\nwith a persistent, proximal\nanterior circulation, large\nvessel occlusion, and smaller\ncore infarcts who have first\nreceived intravenous tissue\nplasminogen activator (IV t-\nPA). Endovascular therapy\nwith the device should be\nstarted within 6 hours of\nsymptom onset.\nThe Solitaire™\nRevascularization Device is\nindicated to restore blood flow\nby removing thrombus from a\nlarge intracranial vessel in\npatients experiencing ischemic\nstroke within 8 hours of\nsymptom onset. Patients who\nare ineligible for IV t-PA or\nwho fail IV t-PA therapy are\ncandidates for treatment. |  |  | The Solitaire™ Platinum\nRevascularization Device is\nintended to restore blood flow\nby removing thrombus from a\nlarge intracranial vessel in\npatients experiencing ischemic\nstroke within 8 hours of\nsymptom onset. Patients who\nare ineligible for intravenous\ntissue plasminogen activator\n(IV t-PA) or who fail IV t-PA\ntherapy are candidates for\ntreatment. |  |  | Same as Primary Predicate |  |  |\n\nStored within dispenser coil,\nMethod of\nTyvek pouch, and shipping Same Same\nSupply\ncarton\nSterilization\nEthylene Oxide Same Same\nMethod\n4-20-10\n4-15\n4-40-10\n4-20\n6-20-10\nDevice Sizes 4-40 Same as Additional Predicate\n4-20-05\n6-20\n6-24-06\n6-30\n6-40-10\nMaterial\nPush Wire Nitinol Same Same\nShrink Tube PTFE Same Same\nProximal Coil Platinum/Iridium Same Same\nMarker Band Platinum/Iridium Same Same\nShrink Tube PTFE Same Same\nIntroducer\nGrilamid PTFE Same Same\nSheath\nStent Nitinol Same Same\nDistal Marker\nPlatinum/Iridium Same Same\nCoil\nBody Markers N/A Platinum/Iridium Same as Additional predicate\nAside from the modified labeling, there have been no changes to the subject Solitaire™ Platinum\nRevascularization Device from the additional predicate Solitaire™ Platinum Revascularization\nDevice (K153071, K161879 and K160641). In addition, the design modifications implemented\ninto the additional predicate Solitaire™ Platinum Revascularization Device have been\ndetermined to be substantially equivalent to the primary predicate Solitaire™ 2\nRevascularization Device (K162539).\nSince the device design, materials, and manufacturing were not changed in the subject 510(k)\nsubmission, biocompatibility, sterilization, shelf-life, bench performance data, animal\nperformance data, and clinical performance data were leveraged from the primary and additional",
    "Substantial Equivalence": "predicate devices.\nPerformance Data – Bench:\nThe following non-clinical bench testing was leveraged to support the modified labeling for the\nsubject Solitaire™ Platinum Revascularization Device.\nTest Test Method Summary Results\nDurability – Multiple Durability is performed to The Solitaire™ Platinum\nResheathing Cycles demonstrate that the device is able to Revascularization Device met the\nwithstand multiple resheathing cycles acceptance criteria for resheathing\nthrough a clinically relevant model. durability.\nSimulated-Use Simulated-use is performed to ensure The Solitaire™ Platinum\nthe device is subjected to testing (e.g., Revascularization Device met the\nPage 3 of 4\n\n| Method of\nSupply |  | Stored within dispenser coil,\nTyvek pouch, and shipping\ncarton | Same | Same |  |\n| --- | --- | --- | --- | --- | --- |\n| Sterilization\nMethod |  | Ethylene Oxide | Same | Same |  |\n| Device Sizes |  | 4-15\n4-20\n4-40\n6-20\n6-30 | 4-20-10\n4-40-10\n6-20-10\n4-20-05\n6-24-06\n6-40-10 | Same as Additional Predicate |  |\n|  | Material |  |  |  |  |\n| Push Wire |  | Nitinol | Same | Same |  |\n| Shrink Tube |  | PTFE | Same | Same |  |\n| Proximal Coil |  | Platinum/Iridium | Same | Same |  |\n| Marker Band |  | Platinum/Iridium | Same | Same |  |\n| Shrink Tube |  | PTFE | Same | Same |  |\n| Introducer\nSheath |  | Grilamid PTFE | Same | Same |  |\n| Stent |  | Nitinol | Same | Same |  |\n| Distal Marker\nCoil |  | Platinum/Iridium | Same | Same |  |\n| Body Markers |  | N/A | Platinum/Iridium | Same as Additional predicate |  |\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Durability – Multiple\nResheathing Cycles |  |  | Durability is performed to\ndemonstrate that the device is able to\nwithstand multiple resheathing cycles\nthrough a clinically relevant model. |  |  | The Solitaire™ Platinum\nRevascularization Device met the\nacceptance criteria for resheathing\ndurability. |  |  |\n| Simulated-Use |  |  | Simulated-use is performed to ensure\nthe device is subjected to testing (e.g., |  |  | The Solitaire™ Platinum\nRevascularization Device met the |  |  |\n\nTest Test Method Summary Results\ndelivery force) through a clinically individual acceptance criteria for\nrelevant model. simulated-use.\nTensile Strength Tensile strength is performed to obtain The Solitaire™ Platinum\n(Total System and a quantitative measurement for the Revascularization Device met the\nMarker Band) strength of the total system and the acceptance criteria for tensile\nbody markers. strength.\nSimulated clot Clot retrieval performance of the Clot retrieval performance of the\nretrieval testing subject device with 5F guide catheter subject device with a 5F guide\nwas evaluated on multiple clot catheter was substantially\nmorphologies in a clinically relevant equivalent to the predicate testing\nmodel. with balloon guide catheter\nPerformance Data – Animal:\nNon-clinical animal testing was performed to evaluate the safety and usability of the reference\nSolitaire™ Platinum Revascularization Device in comparison to the predicate Solitaire™ 2\nRevascularization Device at both acute and chronic time points in a porcine model. Non-clinical\nanimal testing was performed in accordance with 21 CFR Part 58 for Good Laboratory Practice\n(GLP) for Non-Clinical Laboratory Studies.\nThe subject Solitaire™ Platinum Revascularization Device shares same the fundamental\nscientific technology as the predicate Solitaire™ 2 Revascularization Device and reference\nSolitaire™ Platinum Revascularization Device. Therefore, additional non-clinical animal testing\nwas not performed for the subject Solitaire™ Platinum Revascularization Device. An analysis of\nprevious non-clinical animal testing was used to support the modified labeling.\nPerformance Testing – Clinical:\nThe subject Solitaire™ Platinum Revascularization Device does not change the fundamental\nscientific technology of the predicate Solitaire™ 2 Revascularization Device.\nThe subject Solitaire™ Platinum Revascularization Device is substantially equivalent to the\npredicate Solitaire™ 2 Revascularization Device and does not raise new questions of the safety\nand effectiveness. A subgroup analysis of the clinical data from SWIFT PRIME was summarized\nto provide further confirmatory support of the modified labeling.\nPage 4 of 4\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | delivery force) through a clinically\nrelevant model. |  |  | individual acceptance criteria for\nsimulated-use. |  |  |\n| Tensile Strength\n(Total System and\nMarker Band) |  |  | Tensile strength is performed to obtain\na quantitative measurement for the\nstrength of the total system and the\nbody markers. |  |  | The Solitaire™ Platinum\nRevascularization Device met the\nacceptance criteria for tensile\nstrength. |  |  |\n| Simulated clot\nretrieval testing |  |  | Clot retrieval performance of the\nsubject device with 5F guide catheter\nwas evaluated on multiple clot\nmorphologies in a clinically relevant\nmodel. |  |  | Clot retrieval performance of the\nsubject device with a 5F guide\ncatheter was substantially\nequivalent to the predicate testing\nwith balloon guide catheter |  |  |"
  }
}