{
  "source_pdf": "thrombectomy--phenox--preset-delta-thrombectomy-and-preset--510k.pdf",
  "clearance_number": "K242676",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description:\nThe pRESET Delta Thrombectomy Device and pRESET Delta LITE Thrombectomy Device are designed to\nrestore blood flow in the neurovasculature by mechanical removal of thrombus in patients experiencing\nacute ischemic stroke due to large vessel occlusion with thrombus. The device is designed for use in large\nvessels of the neurovasculature such as the internal carotid artery (ICA) and middle cerebral artery (MCA).\nPage 1 of 6\n\nSpecial 510(k) pRESET® Delta Thrombectomy Device and pRESET® Delta LITE Thrombectomy Device\nThe device is supplied sterile and intended for single use only.\nMaterials of Use:\nSee table 1 below for details of the materials used in the construction of the pRESET Delta Thrombectomy\nDevice Product Family (which consist of the pRESET Delta Thrombectomy Device and pRESET Delta LITE\nThrombectomy Device).\nTable 1: Materials used in the construction of the pRESET® Delta Thrombectomy Device and pRESET®\nDelta LITE Thrombectomy Device\nComponent pRESET® Delta pRESET® Delta\nThrombectomy Device LITE Thrombectomy\nDevice\nRetrieval Structure Nitinol Nitinol\nPush‐Wire Stainless Steel Wire Nitinol\nConnector Shell Nitinol Nitinol\nMarker Coils Platinum/Iridium Platinum/Iridium\nBody Markers Platinum/Iridium Platinum/Iridium\nShrink Tubing PTFE PTFE\nIntroducer Sheath HDPE HDPE\nV. INDICATIONS FOR USE\nPlease see Table 2 below for comparison of indications for use between subject devices and predicate\ndevices.\nTable 2: Indications for Use of pRESET® Delta Thrombectomy Device Product Family and predicate devices\nParameter Predicate Devices (K222848, K231539) Subject Devices\npRESET Thrombectomy Device and pRESET LITE pRESET Delta Thrombectomy Device and pRESET\nThrombectomy Device Delta LITE Thrombectomy Device\nIndications 1. The pRESET® Thrombectomy Device and pRESET® 1. The pRESET® Delta Thrombectomy Device and pRESET®\nfor Use LITE Thrombectomy Device are indicated for use to Delta LITE Thrombectomy Device are indicated for use to\nrestore blood flow in the neurovasculature by removing restore blood flow in the neurovasculature by removing\nthrombus for the treatment of acute ischemic stroke to thrombus for the treatment of acute ischemic stroke to\nreduce disability in patients with a persistent, proximal reduce disability in patients with a persistent, proximal\nanterior circulation, large vessel occlusion, and smaller anterior circulation, large vessel occlusion, and smaller\ncore infarcts who have first received thrombolytic core infarcts who have first received thrombolytic\ntherapy. Endovascular therapy with the device should therapy. Endovascular therapy with the device should be\nbe started within 6 hours of symptom onset. started within 6 hours of symptom onset.\n2. The pRESET® Thrombectomy Device and pRESET® 2. The pRESET® Delta Thrombectomy Device and pRESET®\nLITE Thrombectomy Device are indicated to restore Delta LITE Thrombectomy Device are indicated to restore\nblood flow by removing thrombus from a large blood flow by removing thrombus from a large\nintracranial vessel in patients experiencing ischemic intracranial vessel in patients experiencing ischemic\nstroke within 8 hours of symptom onset. Patients who stroke within 8 hours of symptom onset. Patients who\nare ineligible for thrombolytic therapy or who fail are ineligible for thrombolytic therapy or who fail\nthrombolytic therapy are candidates for treatment. thrombolytic therapy are candidates for treatment.\nPage 2 of 6\n\n| Component | pRESET® Delta | pRESET® Delta |\n| --- | --- | --- |\n|  | Thrombectomy Device | LITE Thrombectomy |\n|  |  | Device |\n| Retrieval Structure | Nitinol | Nitinol |\n| Push‐Wire | Stainless Steel Wire | Nitinol |\n| Connector Shell | Nitinol | Nitinol |\n| Marker Coils | Platinum/Iridium | Platinum/Iridium |\n| Body Markers | Platinum/Iridium | Platinum/Iridium |\n| Shrink Tubing | PTFE | PTFE |\n| Introducer Sheath | HDPE | HDPE |\n\n| Parameter | Predicate Devices (K222848, K231539) | Subject Devices |\n| --- | --- | --- |\n|  | pRESET Thrombectomy Device and pRESET LITE | pRESET Delta Thrombectomy Device and pRESET |\n|  | Thrombectomy Device | Delta LITE Thrombectomy Device |\n| Indications\nfor Use | 1. The pRESET® Thrombectomy Device and pRESET®\nLITE Thrombectomy Device are indicated for use to\nrestore blood flow in the neurovasculature by removing\nthrombus for the treatment of acute ischemic stroke to\nreduce disability in patients with a persistent, proximal\nanterior circulation, large vessel occlusion, and smaller\ncore infarcts who have first received thrombolytic\ntherapy. Endovascular therapy with the device should\nbe started within 6 hours of symptom onset.\n2. The pRESET® Thrombectomy Device and pRESET®\nLITE Thrombectomy Device are indicated to restore\nblood flow by removing thrombus from a large\nintracranial vessel in patients experiencing ischemic\nstroke within 8 hours of symptom onset. Patients who\nare ineligible for thrombolytic therapy or who fail\nthrombolytic therapy are candidates for treatment. | 1. The pRESET® Delta Thrombectomy Device and pRESET®\nDelta LITE Thrombectomy Device are indicated for use to\nrestore blood flow in the neurovasculature by removing\nthrombus for the treatment of acute ischemic stroke to\nreduce disability in patients with a persistent, proximal\nanterior circulation, large vessel occlusion, and smaller\ncore infarcts who have first received thrombolytic\ntherapy. Endovascular therapy with the device should be\nstarted within 6 hours of symptom onset.\n2. The pRESET® Delta Thrombectomy Device and pRESET®\nDelta LITE Thrombectomy Device are indicated to restore\nblood flow by removing thrombus from a large\nintracranial vessel in patients experiencing ischemic\nstroke within 8 hours of symptom onset. Patients who\nare ineligible for thrombolytic therapy or who fail\nthrombolytic therapy are candidates for treatment. |\n\nSpecial 510(k) pRESET® Delta Thrombectomy Device and pRESET® Delta LITE Thrombectomy Device\nVI. COMPARISON OF TECHNOLOGICAL CHARACTERISTICS WITH THE PREDICATE DEVICE\nThe comparison of technological characteristics between the subject devices and predicate devices is\nsummarized in Table 3 below:\nTable 3: Comparison of technological characteristics of the pRESET® Delta and predicate devices\nParameter Predicate Devices Subject Devices\nTrade Name pRESET® Thrombectomy Device pRESET® Delta Thrombectomy Device\npRESET® LITE Thrombectomy Device pRESET® Delta LITE Thrombectomy\nDevice\n510(k) Number K222848 K242676\nK231539\nProduct Class II Class II\nClassification\nClassification 21 CFR 882.5600, 21 CFR 882.5600,\nRegulation 21 CFR 870.1250 21 CFR 870.1250\nProduct Code POL, NRY POL, NRY\nPrinciple of The device is used in the The device is used in the\nOperation neurovasculature to restore blood neurovasculature to restore blood flow\nflow for treatment of acute ischemic for treatment of acute ischemic stroke.\nstroke.\nDevice Sizes 4x20mm 4x20mm\n5x40mm 5x40mm\n6x30mm 6x30mm\n4x20mm LITE 4x20mm LITE\n3x20mm LITE 3x20mm LITE\nMaterials Retrieval Structure- Nitinol Retrieval Structure- Nitinol\nMarkers- Platinum/Iridium Markers (including Body Markers)-\nPush Wire- Stainless Steel/Nitinol Platinum/Iridium\nShrink Tubing- PTFE Push Wire- Stainless Steel/Nitinol\nShrink Tubing- PTFE\nUse Sterile, Single Use Sterile, Single Use\nSterilization Ethylene Oxide Ethylene Oxide\nShelf Life 3 years 3 years\nPackaging Stored within dispenser coil, Tyvek Stored within dispenser coil, Tyvek pouch,\nConfiguration/ pouch, and shipping carton. and shipping carton.\nComponents\nPage 3 of 6\n\n| Parameter | Predicate Devices | Subject Devices |\n| --- | --- | --- |\n|  |  |  |\n| Trade Name | pRESET® Thrombectomy Device\npRESET® LITE Thrombectomy Device | pRESET® Delta Thrombectomy Device\npRESET® Delta LITE Thrombectomy\nDevice |\n| 510(k) Number | K222848\nK231539 | K242676 |\n| Product\nClassification | Class II | Class II |\n| Classification\nRegulation | 21 CFR 882.5600,\n21 CFR 870.1250 | 21 CFR 882.5600,\n21 CFR 870.1250 |\n| Product Code | POL, NRY | POL, NRY |\n| Principle of\nOperation | The device is used in the\nneurovasculature to restore blood\nflow for treatment of acute ischemic\nstroke. | The device is used in the\nneurovasculature to restore blood flow\nfor treatment of acute ischemic stroke. |\n| Device Sizes | 4x20mm\n5x40mm\n6x30mm\n4x20mm LITE\n3x20mm LITE | 4x20mm\n5x40mm\n6x30mm\n4x20mm LITE\n3x20mm LITE |\n| Materials | Retrieval Structure- Nitinol\nMarkers- Platinum/Iridium\nPush Wire- Stainless Steel/Nitinol\nShrink Tubing- PTFE | Retrieval Structure- Nitinol\nMarkers (including Body Markers)-\nPlatinum/Iridium\nPush Wire- Stainless Steel/Nitinol\nShrink Tubing- PTFE |\n| Use | Sterile, Single Use | Sterile, Single Use |\n| Sterilization | Ethylene Oxide | Ethylene Oxide |\n| Shelf Life | 3 years | 3 years |\n| Packaging\nConfiguration/\nComponents | Stored within dispenser coil, Tyvek\npouch, and shipping carton. | Stored within dispenser coil, Tyvek pouch,\nand shipping carton. |\n\nSpecial 510(k) pRESET® Delta Thrombectomy Device and pRESET® Delta LITE Thrombectomy Device\nVII. PERFORMANCE DATA\nBIOCOMPATIBILITY\nBiocompatibility testing was conducted based on ISO 10993-1: “Biological Evaluation of Medical Devices -\nPart 1: Evaluation and testing within a risk management process” and the US FDA guidance document “Use\nof International Standard ISO 10993-1, \"Biological evaluation of medical devices - Part 1: Evaluation and\ntesting within a risk management process\".”\nResults confirmed the pRESET Delta devices are biocompatible.\nThe biocompatibility evaluation of the pRESET® Delta included relevant data sources related to component\nmaterial history of safe biological use and testing, and where applicable, safe previous use in previously\ncleared product and testing (K222848, K231539). In addition, Table 4 below summarizes additional testing\nperformed on the pRESET® Delta devices.\nTable 4: Summary of biocompatibility testing results for the pRESET® Delta\nTest Test Description Conclusion\nCytotoxicity Non-cytotoxic\nMTT Cytotoxicity\nISO 10993-5\nASTM Hemolysis Direct Contact No hemolysis indicated\nHemocompatibility\nISO 10993-4 No hemolysis indicated\nASTM Hemolysis Extract Method\nSTERILIZATION\nThe pRESET® Delta Thrombectomy Device Product Family is sterilized by Ethylene Oxide gas.\nThe sterilization cycle has been validated to ensure a sterility assurance level (SAL) of 10‐6 in\naccordance with the EN ISO 11135:2014 & A1:2019 and AAMI TIR28:2016.\nThe sterilization cycle has been validated via the half cycle method.\nSHELF LIFE\nAging studies were conducted to establish the pRESET® Delta Thrombectomy Device Product Family\npackaging remains functional and maintains sterility for up to 3 years. Aging studies for packaging\nintegrity, seal strength, and device functionality were performed and met acceptance criteria.\nNON‐CLINICAL PERFORMANCE DATA\nThe following non-clinical performance tests were performed to support the substantial equivalence\ndetermination.\nPerformance Testing - Bench\nThe following bench testing was carried out on pRESET® Delta Thrombectomy Device Product Family\nto support substantial equivalence. The results of this testing demonstrated compliance to all the\ndesign attributes and that the device performs as intended and the acceptance criteria have been\nsatisfied.\nThe tests are summarized in Table 5 below.\nPage 4 of 6\n\n| Test | Test Description | Conclusion |\n| --- | --- | --- |\n| Cytotoxicity\nISO 10993-5 | MTT Cytotoxicity | Non-cytotoxic |\n| Hemocompatibility\nISO 10993-4 | ASTM Hemolysis Direct Contact | No hemolysis indicated |\n|  | ASTM Hemolysis Extract Method | No hemolysis indicated |\n\nSpecial 510(k) pRESET® Delta Thrombectomy Device and pRESET® Delta LITE Thrombectomy Device\nTable 5: Summary of bench testing performed to support substantial equivalence\nTest Title Specification Conclusions\nCorrugated shipper provides adequate protection to the carton, Pass\npouch, and device.\nPackaging\nShelf carton provides adequate protection to the pouch and\nInspection\ndevice.\nSterile pouch provides adequate protection and sterile barrier to\nthe device.\nThe relative chronic outward force (RCOF) in the labeled vessel diameters\nRelative Pass\nmust meet acceptance criteria.\nChronic\nOutward Force\n(RCOF)\nDimensional The expanded outer diameter (OD) of the retriever device. Pass\nThe diameter of the body markers. Pass\nThe length of the body markers. Pass\nSimulated Use It shall be possible to safely and reliably prepare, deploy, and retract Pass\nthe device as described in the instructions for use without damage to\nthe device.\nSimulated Clot It shall be possible to retrieve synthetic clots from a 3D neurovascular Pass\nRetrieval model as described in the instructions for use.\nThe device system must have the ability to be delivered to the intended\nKink Resistance Pass\nsite without any kinking of the insertion wire.\nIt shall be possible to safely and reliably deploy the device as described\nDeployment Pass\nin the instructions for use without damage to the device.\nIt shall be possible to advance a representative microcatheter over the\nRetraction into Pass\ndeployed device, at the site of deployment, until it is fully contained\nthe\nwithin the inner lumen of the microcatheter without damage to the\nMicrocatheter\ndevice.\nIt shall be possible to re-sheath the device, as described in the\nRe-Sheathing Pass\ninstructions for use, after it has been prepared, deployed, and retracted\nas described in the instructions for use.\nThe device shall be compatible with ancillary devices as listed in the\nAncillary Device Pass\nDirections for Use (DFU).\nCompatibility\nNumber and size of particulates generated by device during simulated\nParticulate Pass\nuse shall be comparable to predicate device.\nAnalysis\nProximal end, distal end, and the body markers of the retrieval device\nRadiopacity Pass\nmust be radiopaque.\nPage 5 of 6\n\n| Test Title | Specification | Conclusions |\n| --- | --- | --- |\n|  |  |  |\n| Packaging\nInspection | Corrugated shipper provides adequate protection to the carton,\npouch, and device. | Pass |\n|  | Shelf carton provides adequate protection to the pouch and\ndevice. |  |\n|  | Sterile pouch provides adequate protection and sterile barrier to\nthe device. |  |\n| Relative\nChronic\nOutward Force\n(RCOF) | The relative chronic outward force (RCOF) in the labeled vessel diameters\nmust meet acceptance criteria. | Pass |\n| Dimensional | The expanded outer diameter (OD) of the retriever device. | Pass |\n|  | The diameter of the body markers. | Pass |\n|  | The length of the body markers. | Pass |\n| Simulated Use | It shall be possible to safely and reliably prepare, deploy, and retract\nthe device as described in the instructions for use without damage to\nthe device. | Pass |\n| Simulated Clot\nRetrieval | It shall be possible to retrieve synthetic clots from a 3D neurovascular\nmodel as described in the instructions for use. | Pass |\n| Kink Resistance | The device system must have the ability to be delivered to the intended\nsite without any kinking of the insertion wire. | Pass |\n| Deployment | It shall be possible to safely and reliably deploy the device as described\nin the instructions for use without damage to the device. | Pass |\n| Retraction into\nthe\nMicrocatheter | It shall be possible to advance a representative microcatheter over the\ndeployed device, at the site of deployment, until it is fully contained\nwithin the inner lumen of the microcatheter without damage to the\ndevice. | Pass |\n| Re-Sheathing | It shall be possible to re-sheath the device, as described in the\ninstructions for use, after it has been prepared, deployed, and retracted\nas described in the instructions for use. | Pass |\n| Ancillary Device\nCompatibility | The device shall be compatible with ancillary devices as listed in the\nDirections for Use (DFU). | Pass |\n| Particulate\nAnalysis | Number and size of particulates generated by device during simulated\nuse shall be comparable to predicate device. | Pass |\n| Radiopacity | Proximal end, distal end, and the body markers of the retrieval device\nmust be radiopaque. | Pass |\n\nSpecial 510(k) pRESET® Delta Thrombectomy Device and pRESET® Delta LITE Thrombectomy Device\nStandards utilized in bench testing:\nASTM F640-23 “Standard Test Methods for Determining Radiopacity for Medical Use”\nFDA guidance documents utilized in bench testing:\n“Recommended Content and Format of Non-Clinical Bench Performance Testing Information in\nPremarket Submissions” (2019)\n“Applying Human Factors and Usability Engineering to Medical Devices” (2016)\nPerformance Testing - Animal\nNo animal testing was required to support substantial equivalence.\nClinical Testing\nNo clinical testing was required to support substantial equivalence.\nVIII. CONCLUSIONS\nphenox Limited has demonstrated that the pRESET® Delta Thrombectomy Device and the\npRESET® Delta LITE Thrombectomy Device are substantially equivalent to the respective",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK242676\nDevice Name\npRESET Delta Thrombectomy Device and pRESET Delta LITE Thrombectomy Device\nIndications for Use (Describe)\n1.The pRESET Delta Thrombectomy Device and pRESET Delta LITE Thrombectomy Device are indicated for use to\nrestore blood flow in the neurovasculature by removing thrombus for the treatment of acute ischemic stroke to reduce\ndisability in patients with a persistent, proximal anterior circulation, large vessel occlusion, and smaller core infarcts who\nhave first received thrombolytic therapy. Endovascular therapy with the device should be started within 6 hours of\nsymptom onset.\n2.The pRESET Delta Thrombectomy Device and pRESET Delta LITE Thrombectomy Device are indicated to restore\nblood flow by removing thrombus from a large intracranial vessel in patients experiencing ischemic stroke within 8 hours\nof symptom onset. Patients who are ineligible for thrombolytic therapy or who fail thrombolytic therapy are candidates for\ntreatment.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nSpecial 510(k) pRESET® Delta Thrombectomy Device and pRESET® Delta LITE Thrombectomy Device\n510(k) Summary (21 CFR 807.92 (c))\nK242676\nI. SUBMITTER\nphenox Limited,\nKamrick Court,\nBallybrit Business Park,\nGalway, Ireland\nH91 XY38\nPrimary Correspondent Name: Rachel McDaid\nTitle: Senior Regulatory Affairs Specialist\nPhone: +353 (0)91 740100\nEmail: rachel.mcdaid@wallabyphenox.com\nSecondary Correspondent Name: Emily Dobosz\nTitle: Senior Manager of Regulatory Affairs\nPhone: +353 (0)91 740100\nEmail: emily.dobosz@wallabyphenox.com\nDate Prepared: 26th February 2025\nII. DEVICE\nDevice Trade Name: pRESET® Delta Thrombectomy Device and pRESET® Delta LITE Thrombectomy Device.\nCommon or Usual Name: Neurovascular Mechanical Thrombectomy Device for Acute Ischemic Stroke\nTreatment; Catheter, Thrombus Retriever\nClassification: Class II device according to 21 CFR 882.5600; 21 CFR 870.1250\nProduct Code: POL, NRY\nReview Panel: Neurology\nIII. PREDICATE DEVICES\nDevice Name: pRESET® Thrombectomy Device and pRESET® LITE Thrombectomy Device\nManufacturer: phenox Limited\n510(k) Number: K222848 and K231539\nIV. DEVICE DESCRIPTION",
    "contraindications": null,
    "sizing_specs": "Device Description:\nThe pRESET Delta Thrombectomy Device and pRESET Delta LITE Thrombectomy Device are designed to\nrestore blood flow in the neurovasculature by mechanical removal of thrombus in patients experiencing\nacute ischemic stroke due to large vessel occlusion with thrombus. The device is designed for use in large\nvessels of the neurovasculature such as the internal carotid artery (ICA) and middle cerebral artery (MCA).\nPage 1 of 6\n\nSpecial 510(k) pRESET® Delta Thrombectomy Device and pRESET® Delta LITE Thrombectomy Device\nThe device is supplied sterile and intended for single use only.\nMaterials of Use:\nSee table 1 below for details of the materials used in the construction of the pRESET Delta Thrombectomy\nDevice Product Family (which consist of the pRESET Delta Thrombectomy Device and pRESET Delta LITE\nThrombectomy Device).\nTable 1: Materials used in the construction of the pRESET® Delta Thrombectomy Device and pRESET®\nDelta LITE Thrombectomy Device\nComponent pRESET® Delta pRESET® Delta\nThrombectomy Device LITE Thrombectomy\nDevice\nRetrieval Structure Nitinol Nitinol\nPush‐Wire Stainless Steel Wire Nitinol\nConnector Shell Nitinol Nitinol\nMarker Coils Platinum/Iridium Platinum/Iridium\nBody Markers Platinum/Iridium Platinum/Iridium\nShrink Tubing PTFE PTFE\nIntroducer Sheath HDPE HDPE\nV. INDICATIONS FOR USE\nPlease see Table 2 below for comparison of indications for use between subject devices and predicate\ndevices.\nTable 2: Indications for Use of pRESET® Delta Thrombectomy Device Product Family and predicate devices\nParameter Predicate Devices (K222848, K231539) Subject Devices\npRESET Thrombectomy Device and pRESET LITE pRESET Delta Thrombectomy Device and pRESET\nThrombectomy Device Delta LITE Thrombectomy Device\nIndications 1. The pRESET® Thrombectomy Device and pRESET® 1. The pRESET® Delta Thrombectomy Device and pRESET®\nfor Use LITE Thrombectomy Device are indicated for use to Delta LITE Thrombectomy Device are indicated for use to\nrestore blood flow in the neurovasculature by removing restore blood flow in the neurovasculature by removing\nthrombus for the treatment of acute ischemic stroke to thrombus for the treatment of acute ischemic stroke to\nreduce disability in patients with a persistent, proximal reduce disability in patients with a persistent, proximal\nanterior circulation, large vessel occlusion, and smaller anterior circulation, large vessel occlusion, and smaller\ncore infarcts who have first received thrombolytic core infarcts who have first received thrombolytic\ntherapy. Endovascular therapy with the device should therapy. Endovascular therapy with the device should be\nbe started within 6 hours of symptom onset. started within 6 hours of symptom onset.\n2. The pRESET® Thrombectomy Device and pRESET® 2. The pRESET® Delta Thrombectomy Device and pRESET®\nLITE Thrombectomy Device are indicated to restore Delta LITE Thrombectomy Device are indicated to restore\nblood flow by removing thrombus from a large blood flow by removing thrombus from a large\nintracranial vessel in patients experiencing ischemic intracranial vessel in patients experiencing ischemic\nstroke within 8 hours of symptom onset. Patients who stroke within 8 hours of symptom onset. Patients who\nare ineligible for thrombolytic therapy or who fail are ineligible for thrombolytic therapy or who fail\nthrombolytic therapy are candidates for treatment. thrombolytic therapy are candidates for treatment.\nPage 2 of 6\n\n| Component | pRESET® Delta | pRESET® Delta |\n| --- | --- | --- |\n|  | Thrombectomy Device | LITE Thrombectomy |\n|  |  | Device |\n| Retrieval Structure | Nitinol | Nitinol |\n| Push‐Wire | Stainless Steel Wire | Nitinol |\n| Connector Shell | Nitinol | Nitinol |\n| Marker Coils | Platinum/Iridium | Platinum/Iridium |\n| Body Markers | Platinum/Iridium | Platinum/Iridium |\n| Shrink Tubing | PTFE | PTFE |\n| Introducer Sheath | HDPE | HDPE |\n\n| Parameter | Predicate Devices (K222848, K231539) | Subject Devices |\n| --- | --- | --- |\n|  | pRESET Thrombectomy Device and pRESET LITE | pRESET Delta Thrombectomy Device and pRESET |\n|  | Thrombectomy Device | Delta LITE Thrombectomy Device |\n| Indications\nfor Use | 1. The pRESET® Thrombectomy Device and pRESET®\nLITE Thrombectomy Device are indicated for use to\nrestore blood flow in the neurovasculature by removing\nthrombus for the treatment of acute ischemic stroke to\nreduce disability in patients with a persistent, proximal\nanterior circulation, large vessel occlusion, and smaller\ncore infarcts who have first received thrombolytic\ntherapy. Endovascular therapy with the device should\nbe started within 6 hours of symptom onset.\n2. The pRESET® Thrombectomy Device and pRESET®\nLITE Thrombectomy Device are indicated to restore\nblood flow by removing thrombus from a large\nintracranial vessel in patients experiencing ischemic\nstroke within 8 hours of symptom onset. Patients who\nare ineligible for thrombolytic therapy or who fail\nthrombolytic therapy are candidates for treatment. | 1. The pRESET® Delta Thrombectomy Device and pRESET®\nDelta LITE Thrombectomy Device are indicated for use to\nrestore blood flow in the neurovasculature by removing\nthrombus for the treatment of acute ischemic stroke to\nreduce disability in patients with a persistent, proximal\nanterior circulation, large vessel occlusion, and smaller\ncore infarcts who have first received thrombolytic\ntherapy. Endovascular therapy with the device should be\nstarted within 6 hours of symptom onset.\n2. The pRESET® Delta Thrombectomy Device and pRESET®\nDelta LITE Thrombectomy Device are indicated to restore\nblood flow by removing thrombus from a large\nintracranial vessel in patients experiencing ischemic\nstroke within 8 hours of symptom onset. Patients who\nare ineligible for thrombolytic therapy or who fail\nthrombolytic therapy are candidates for treatment. |\n\nSpecial 510(k) pRESET® Delta Thrombectomy Device and pRESET® Delta LITE Thrombectomy Device\nVI. COMPARISON OF TECHNOLOGICAL CHARACTERISTICS WITH THE PREDICATE DEVICE\nThe comparison of technological characteristics between the subject devices and predicate devices is\nsummarized in Table 3 below:\nTable 3: Comparison of technological characteristics of the pRESET® Delta and predicate devices\nParameter Predicate Devices Subject Devices\nTrade Name pRESET® Thrombectomy Device pRESET® Delta Thrombectomy Device\npRESET® LITE Thrombectomy Device pRESET® Delta LITE Thrombectomy\nDevice\n510(k) Number K222848 K242676\nK231539\nProduct Class II Class II\nClassification\nClassification 21 CFR 882.5600, 21 CFR 882.5600,\nRegulation 21 CFR 870.1250 21 CFR 870.1250\nProduct Code POL, NRY POL, NRY\nPrinciple of The device is used in the The device is used in the\nOperation neurovasculature to restore blood neurovasculature to restore blood flow\nflow for treatment of acute ischemic for treatment of acute ischemic stroke.\nstroke.\nDevice Sizes 4x20mm 4x20mm\n5x40mm 5x40mm\n6x30mm 6x30mm\n4x20mm LITE 4x20mm LITE\n3x20mm LITE 3x20mm LITE\nMaterials Retrieval Structure- Nitinol Retrieval Structure- Nitinol\nMarkers- Platinum/Iridium Markers (including Body Markers)-\nPush Wire- Stainless Steel/Nitinol Platinum/Iridium\nShrink Tubing- PTFE Push Wire- Stainless Steel/Nitinol\nShrink Tubing- PTFE\nUse Sterile, Single Use Sterile, Single Use\nSterilization Ethylene Oxide Ethylene Oxide\nShelf Life 3 years 3 years\nPackaging Stored within dispenser coil, Tyvek Stored within dispenser coil, Tyvek pouch,\nConfiguration/ pouch, and shipping carton. and shipping carton.\nComponents\nPage 3 of 6\n\n| Parameter | Predicate Devices | Subject Devices |\n| --- | --- | --- |\n|  |  |  |\n| Trade Name | pRESET® Thrombectomy Device\npRESET® LITE Thrombectomy Device | pRESET® Delta Thrombectomy Device\npRESET® Delta LITE Thrombectomy\nDevice |\n| 510(k) Number | K222848\nK231539 | K242676 |\n| Product\nClassification | Class II | Class II |\n| Classification\nRegulation | 21 CFR 882.5600,\n21 CFR 870.1250 | 21 CFR 882.5600,\n21 CFR 870.1250 |\n| Product Code | POL, NRY | POL, NRY |\n| Principle of\nOperation | The device is used in the\nneurovasculature to restore blood\nflow for treatment of acute ischemic\nstroke. | The device is used in the\nneurovasculature to restore blood flow\nfor treatment of acute ischemic stroke. |\n| Device Sizes | 4x20mm\n5x40mm\n6x30mm\n4x20mm LITE\n3x20mm LITE | 4x20mm\n5x40mm\n6x30mm\n4x20mm LITE\n3x20mm LITE |\n| Materials | Retrieval Structure- Nitinol\nMarkers- Platinum/Iridium\nPush Wire- Stainless Steel/Nitinol\nShrink Tubing- PTFE | Retrieval Structure- Nitinol\nMarkers (including Body Markers)-\nPlatinum/Iridium\nPush Wire- Stainless Steel/Nitinol\nShrink Tubing- PTFE |\n| Use | Sterile, Single Use | Sterile, Single Use |\n| Sterilization | Ethylene Oxide | Ethylene Oxide |\n| Shelf Life | 3 years | 3 years |\n| Packaging\nConfiguration/\nComponents | Stored within dispenser coil, Tyvek\npouch, and shipping carton. | Stored within dispenser coil, Tyvek pouch,\nand shipping carton. |\n\nSpecial 510(k) pRESET® Delta Thrombectomy Device and pRESET® Delta LITE Thrombectomy Device\nVII. PERFORMANCE DATA\nBIOCOMPATIBILITY\nBiocompatibility testing was conducted based on ISO 10993-1: “Biological Evaluation of Medical Devices -\nPart 1: Evaluation and testing within a risk management process” and the US FDA guidance document “Use\nof International Standard ISO 10993-1, \"Biological evaluation of medical devices - Part 1: Evaluation and\ntesting within a risk management process\".”\nResults confirmed the pRESET Delta devices are biocompatible.\nThe biocompatibility evaluation of the pRESET® Delta included relevant data sources related to component\nmaterial history of safe biological use and testing, and where applicable, safe previous use in previously\ncleared product and testing (K222848, K231539). In addition, Table 4 below summarizes additional testing\nperformed on the pRESET® Delta devices.\nTable 4: Summary of biocompatibility testing results for the pRESET® Delta\nTest Test Description Conclusion\nCytotoxicity Non-cytotoxic\nMTT Cytotoxicity\nISO 10993-5\nASTM Hemolysis Direct Contact No hemolysis indicated\nHemocompatibility\nISO 10993-4 No hemolysis indicated\nASTM Hemolysis Extract Method\nSTERILIZATION\nThe pRESET® Delta Thrombectomy Device Product Family is sterilized by Ethylene Oxide gas.\nThe sterilization cycle has been validated to ensure a sterility assurance level (SAL) of 10‐6 in\naccordance with the EN ISO 11135:2014 & A1:2019 and AAMI TIR28:2016.\nThe sterilization cycle has been validated via the half cycle method.\nSHELF LIFE\nAging studies were conducted to establish the pRESET® Delta Thrombectomy Device Product Family\npackaging remains functional and maintains sterility for up to 3 years. Aging studies for packaging\nintegrity, seal strength, and device functionality were performed and met acceptance criteria.\nNON‐CLINICAL PERFORMANCE DATA\nThe following non-clinical performance tests were performed to support the substantial equivalence\ndetermination.\nPerformance Testing - Bench\nThe following bench testing was carried out on pRESET® Delta Thrombectomy Device Product Family\nto support substantial equivalence. The results of this testing demonstrated compliance to all the\ndesign attributes and that the device performs as intended and the acceptance criteria have been\nsatisfied.\nThe tests are summarized in Table 5 below.\nPage 4 of 6\n\n| Test | Test Description | Conclusion |\n| --- | --- | --- |\n| Cytotoxicity\nISO 10993-5 | MTT Cytotoxicity | Non-cytotoxic |\n| Hemocompatibility\nISO 10993-4 | ASTM Hemolysis Direct Contact | No hemolysis indicated |\n|  | ASTM Hemolysis Extract Method | No hemolysis indicated |\n\nSpecial 510(k) pRESET® Delta Thrombectomy Device and pRESET® Delta LITE Thrombectomy Device\nTable 5: Summary of bench testing performed to support substantial equivalence\nTest Title Specification Conclusions\nCorrugated shipper provides adequate protection to the carton, Pass\npouch, and device.\nPackaging\nShelf carton provides adequate protection to the pouch and\nInspection\ndevice.\nSterile pouch provides adequate protection and sterile barrier to\nthe device.\nThe relative chronic outward force (RCOF) in the labeled vessel diameters\nRelative Pass\nmust meet acceptance criteria.\nChronic\nOutward Force\n(RCOF)\nDimensional The expanded outer diameter (OD) of the retriever device. Pass\nThe diameter of the body markers. Pass\nThe length of the body markers. Pass\nSimulated Use It shall be possible to safely and reliably prepare, deploy, and retract Pass\nthe device as described in the instructions for use without damage to\nthe device.\nSimulated Clot It shall be possible to retrieve synthetic clots from a 3D neurovascular Pass\nRetrieval model as described in the instructions for use.\nThe device system must have the ability to be delivered to the intended\nKink Resistance Pass\nsite without any kinking of the insertion wire.\nIt shall be possible to safely and reliably deploy the device as described\nDeployment Pass\nin the instructions for use without damage to the device.\nIt shall be possible to advance a representative microcatheter over the\nRetraction into Pass\ndeployed device, at the site of deployment, until it is fully contained\nthe\nwithin the inner lumen of the microcatheter without damage to the\nMicrocatheter\ndevice.\nIt shall be possible to re-sheath the device, as described in the\nRe-Sheathing Pass\ninstructions for use, after it has been prepared, deployed, and retracted\nas described in the instructions for use.\nThe device shall be compatible with ancillary devices as listed in the\nAncillary Device Pass\nDirections for Use (DFU).\nCompatibility\nNumber and size of particulates generated by device during simulated\nParticulate Pass\nuse shall be comparable to predicate device.\nAnalysis\nProximal end, distal end, and the body markers of the retrieval device\nRadiopacity Pass\nmust be radiopaque.\nPage 5 of 6\n\n| Test Title | Specification | Conclusions |\n| --- | --- | --- |\n|  |  |  |\n| Packaging\nInspection | Corrugated shipper provides adequate protection to the carton,\npouch, and device. | Pass |\n|  | Shelf carton provides adequate protection to the pouch and\ndevice. |  |\n|  | Sterile pouch provides adequate protection and sterile barrier to\nthe device. |  |\n| Relative\nChronic\nOutward Force\n(RCOF) | The relative chronic outward force (RCOF) in the labeled vessel diameters\nmust meet acceptance criteria. | Pass |\n| Dimensional | The expanded outer diameter (OD) of the retriever device. | Pass |\n|  | The diameter of the body markers. | Pass |\n|  | The length of the body markers. | Pass |\n| Simulated Use | It shall be possible to safely and reliably prepare, deploy, and retract\nthe device as described in the instructions for use without damage to\nthe device. | Pass |\n| Simulated Clot\nRetrieval | It shall be possible to retrieve synthetic clots from a 3D neurovascular\nmodel as described in the instructions for use. | Pass |\n| Kink Resistance | The device system must have the ability to be delivered to the intended\nsite without any kinking of the insertion wire. | Pass |\n| Deployment | It shall be possible to safely and reliably deploy the device as described\nin the instructions for use without damage to the device. | Pass |\n| Retraction into\nthe\nMicrocatheter | It shall be possible to advance a representative microcatheter over the\ndeployed device, at the site of deployment, until it is fully contained\nwithin the inner lumen of the microcatheter without damage to the\ndevice. | Pass |\n| Re-Sheathing | It shall be possible to re-sheath the device, as described in the\ninstructions for use, after it has been prepared, deployed, and retracted\nas described in the instructions for use. | Pass |\n| Ancillary Device\nCompatibility | The device shall be compatible with ancillary devices as listed in the\nDirections for Use (DFU). | Pass |\n| Particulate\nAnalysis | Number and size of particulates generated by device during simulated\nuse shall be comparable to predicate device. | Pass |\n| Radiopacity | Proximal end, distal end, and the body markers of the retrieval device\nmust be radiopaque. | Pass |\n\nSpecial 510(k) pRESET® Delta Thrombectomy Device and pRESET® Delta LITE Thrombectomy Device\nStandards utilized in bench testing:\nASTM F640-23 “Standard Test Methods for Determining Radiopacity for Medical Use”\nFDA guidance documents utilized in bench testing:\n“Recommended Content and Format of Non-Clinical Bench Performance Testing Information in\nPremarket Submissions” (2019)\n“Applying Human Factors and Usability Engineering to Medical Devices” (2016)\nPerformance Testing - Animal\nNo animal testing was required to support substantial equivalence.\nClinical Testing\nNo clinical testing was required to support substantial equivalence.\nVIII. CONCLUSIONS\nphenox Limited has demonstrated that the pRESET® Delta Thrombectomy Device and the\npRESET® Delta LITE Thrombectomy Device are substantially equivalent to the respective",
    "also_known_as": [
      "K222848",
      "K231539"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK242676\nDevice Name\npRESET Delta Thrombectomy Device and pRESET Delta LITE Thrombectomy Device\nIndications for Use (Describe)\n1.The pRESET Delta Thrombectomy Device and pRESET Delta LITE Thrombectomy Device are indicated for use to\nrestore blood flow in the neurovasculature by removing thrombus for the treatment of acute ischemic stroke to reduce\ndisability in patients with a persistent, proximal anterior circulation, large vessel occlusion, and smaller core infarcts who\nhave first received thrombolytic therapy. Endovascular therapy with the device should be started within 6 hours of\nsymptom onset.\n2.The pRESET Delta Thrombectomy Device and pRESET Delta LITE Thrombectomy Device are indicated to restore\nblood flow by removing thrombus from a large intracranial vessel in patients experiencing ischemic stroke within 8 hours\nof symptom onset. Patients who are ineligible for thrombolytic therapy or who fail thrombolytic therapy are candidates for\ntreatment.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nSpecial 510(k) pRESET® Delta Thrombectomy Device and pRESET® Delta LITE Thrombectomy Device\n510(k) Summary (21 CFR 807.92 (c))\nK242676\nI. SUBMITTER\nphenox Limited,\nKamrick Court,\nBallybrit Business Park,\nGalway, Ireland\nH91 XY38\nPrimary Correspondent Name: Rachel McDaid\nTitle: Senior Regulatory Affairs Specialist\nPhone: +353 (0)91 740100\nEmail: rachel.mcdaid@wallabyphenox.com\nSecondary Correspondent Name: Emily Dobosz\nTitle: Senior Manager of Regulatory Affairs\nPhone: +353 (0)91 740100\nEmail: emily.dobosz@wallabyphenox.com\nDate Prepared: 26th February 2025\nII. DEVICE\nDevice Trade Name: pRESET® Delta Thrombectomy Device and pRESET® Delta LITE Thrombectomy Device.\nCommon or Usual Name: Neurovascular Mechanical Thrombectomy Device for Acute Ischemic Stroke\nTreatment; Catheter, Thrombus Retriever\nClassification: Class II device according to 21 CFR 882.5600; 21 CFR 870.1250\nProduct Code: POL, NRY\nReview Panel: Neurology\nIII. PREDICATE DEVICES\nDevice Name: pRESET® Thrombectomy Device and pRESET® LITE Thrombectomy Device\nManufacturer: phenox Limited\n510(k) Number: K222848 and K231539\nIV. DEVICE DESCRIPTION",
    "Device Description": "Device Description:\nThe pRESET Delta Thrombectomy Device and pRESET Delta LITE Thrombectomy Device are designed to\nrestore blood flow in the neurovasculature by mechanical removal of thrombus in patients experiencing\nacute ischemic stroke due to large vessel occlusion with thrombus. The device is designed for use in large\nvessels of the neurovasculature such as the internal carotid artery (ICA) and middle cerebral artery (MCA).\nPage 1 of 6\n\nSpecial 510(k) pRESET® Delta Thrombectomy Device and pRESET® Delta LITE Thrombectomy Device\nThe device is supplied sterile and intended for single use only.\nMaterials of Use:\nSee table 1 below for details of the materials used in the construction of the pRESET Delta Thrombectomy\nDevice Product Family (which consist of the pRESET Delta Thrombectomy Device and pRESET Delta LITE\nThrombectomy Device).\nTable 1: Materials used in the construction of the pRESET® Delta Thrombectomy Device and pRESET®\nDelta LITE Thrombectomy Device\nComponent pRESET® Delta pRESET® Delta\nThrombectomy Device LITE Thrombectomy\nDevice\nRetrieval Structure Nitinol Nitinol\nPush‐Wire Stainless Steel Wire Nitinol\nConnector Shell Nitinol Nitinol\nMarker Coils Platinum/Iridium Platinum/Iridium\nBody Markers Platinum/Iridium Platinum/Iridium\nShrink Tubing PTFE PTFE\nIntroducer Sheath HDPE HDPE\nV. INDICATIONS FOR USE\nPlease see Table 2 below for comparison of indications for use between subject devices and predicate\ndevices.\nTable 2: Indications for Use of pRESET® Delta Thrombectomy Device Product Family and predicate devices\nParameter Predicate Devices (K222848, K231539) Subject Devices\npRESET Thrombectomy Device and pRESET LITE pRESET Delta Thrombectomy Device and pRESET\nThrombectomy Device Delta LITE Thrombectomy Device\nIndications 1. The pRESET® Thrombectomy Device and pRESET® 1. The pRESET® Delta Thrombectomy Device and pRESET®\nfor Use LITE Thrombectomy Device are indicated for use to Delta LITE Thrombectomy Device are indicated for use to\nrestore blood flow in the neurovasculature by removing restore blood flow in the neurovasculature by removing\nthrombus for the treatment of acute ischemic stroke to thrombus for the treatment of acute ischemic stroke to\nreduce disability in patients with a persistent, proximal reduce disability in patients with a persistent, proximal\nanterior circulation, large vessel occlusion, and smaller anterior circulation, large vessel occlusion, and smaller\ncore infarcts who have first received thrombolytic core infarcts who have first received thrombolytic\ntherapy. Endovascular therapy with the device should therapy. Endovascular therapy with the device should be\nbe started within 6 hours of symptom onset. started within 6 hours of symptom onset.\n2. The pRESET® Thrombectomy Device and pRESET® 2. The pRESET® Delta Thrombectomy Device and pRESET®\nLITE Thrombectomy Device are indicated to restore Delta LITE Thrombectomy Device are indicated to restore\nblood flow by removing thrombus from a large blood flow by removing thrombus from a large\nintracranial vessel in patients experiencing ischemic intracranial vessel in patients experiencing ischemic\nstroke within 8 hours of symptom onset. Patients who stroke within 8 hours of symptom onset. Patients who\nare ineligible for thrombolytic therapy or who fail are ineligible for thrombolytic therapy or who fail\nthrombolytic therapy are candidates for treatment. thrombolytic therapy are candidates for treatment.\nPage 2 of 6\n\n| Component | pRESET® Delta | pRESET® Delta |\n| --- | --- | --- |\n|  | Thrombectomy Device | LITE Thrombectomy |\n|  |  | Device |\n| Retrieval Structure | Nitinol | Nitinol |\n| Push‐Wire | Stainless Steel Wire | Nitinol |\n| Connector Shell | Nitinol | Nitinol |\n| Marker Coils | Platinum/Iridium | Platinum/Iridium |\n| Body Markers | Platinum/Iridium | Platinum/Iridium |\n| Shrink Tubing | PTFE | PTFE |\n| Introducer Sheath | HDPE | HDPE |\n\n| Parameter | Predicate Devices (K222848, K231539) | Subject Devices |\n| --- | --- | --- |\n|  | pRESET Thrombectomy Device and pRESET LITE | pRESET Delta Thrombectomy Device and pRESET |\n|  | Thrombectomy Device | Delta LITE Thrombectomy Device |\n| Indications\nfor Use | 1. The pRESET® Thrombectomy Device and pRESET®\nLITE Thrombectomy Device are indicated for use to\nrestore blood flow in the neurovasculature by removing\nthrombus for the treatment of acute ischemic stroke to\nreduce disability in patients with a persistent, proximal\nanterior circulation, large vessel occlusion, and smaller\ncore infarcts who have first received thrombolytic\ntherapy. Endovascular therapy with the device should\nbe started within 6 hours of symptom onset.\n2. The pRESET® Thrombectomy Device and pRESET®\nLITE Thrombectomy Device are indicated to restore\nblood flow by removing thrombus from a large\nintracranial vessel in patients experiencing ischemic\nstroke within 8 hours of symptom onset. Patients who\nare ineligible for thrombolytic therapy or who fail\nthrombolytic therapy are candidates for treatment. | 1. The pRESET® Delta Thrombectomy Device and pRESET®\nDelta LITE Thrombectomy Device are indicated for use to\nrestore blood flow in the neurovasculature by removing\nthrombus for the treatment of acute ischemic stroke to\nreduce disability in patients with a persistent, proximal\nanterior circulation, large vessel occlusion, and smaller\ncore infarcts who have first received thrombolytic\ntherapy. Endovascular therapy with the device should be\nstarted within 6 hours of symptom onset.\n2. The pRESET® Delta Thrombectomy Device and pRESET®\nDelta LITE Thrombectomy Device are indicated to restore\nblood flow by removing thrombus from a large\nintracranial vessel in patients experiencing ischemic\nstroke within 8 hours of symptom onset. Patients who\nare ineligible for thrombolytic therapy or who fail\nthrombolytic therapy are candidates for treatment. |\n\nSpecial 510(k) pRESET® Delta Thrombectomy Device and pRESET® Delta LITE Thrombectomy Device\nVI. COMPARISON OF TECHNOLOGICAL CHARACTERISTICS WITH THE PREDICATE DEVICE\nThe comparison of technological characteristics between the subject devices and predicate devices is\nsummarized in Table 3 below:\nTable 3: Comparison of technological characteristics of the pRESET® Delta and predicate devices\nParameter Predicate Devices Subject Devices\nTrade Name pRESET® Thrombectomy Device pRESET® Delta Thrombectomy Device\npRESET® LITE Thrombectomy Device pRESET® Delta LITE Thrombectomy\nDevice\n510(k) Number K222848 K242676\nK231539\nProduct Class II Class II\nClassification\nClassification 21 CFR 882.5600, 21 CFR 882.5600,\nRegulation 21 CFR 870.1250 21 CFR 870.1250\nProduct Code POL, NRY POL, NRY\nPrinciple of The device is used in the The device is used in the\nOperation neurovasculature to restore blood neurovasculature to restore blood flow\nflow for treatment of acute ischemic for treatment of acute ischemic stroke.\nstroke.\nDevice Sizes 4x20mm 4x20mm\n5x40mm 5x40mm\n6x30mm 6x30mm\n4x20mm LITE 4x20mm LITE\n3x20mm LITE 3x20mm LITE\nMaterials Retrieval Structure- Nitinol Retrieval Structure- Nitinol\nMarkers- Platinum/Iridium Markers (including Body Markers)-\nPush Wire- Stainless Steel/Nitinol Platinum/Iridium\nShrink Tubing- PTFE Push Wire- Stainless Steel/Nitinol\nShrink Tubing- PTFE\nUse Sterile, Single Use Sterile, Single Use\nSterilization Ethylene Oxide Ethylene Oxide\nShelf Life 3 years 3 years\nPackaging Stored within dispenser coil, Tyvek Stored within dispenser coil, Tyvek pouch,\nConfiguration/ pouch, and shipping carton. and shipping carton.\nComponents\nPage 3 of 6\n\n| Parameter | Predicate Devices | Subject Devices |\n| --- | --- | --- |\n|  |  |  |\n| Trade Name | pRESET® Thrombectomy Device\npRESET® LITE Thrombectomy Device | pRESET® Delta Thrombectomy Device\npRESET® Delta LITE Thrombectomy\nDevice |\n| 510(k) Number | K222848\nK231539 | K242676 |\n| Product\nClassification | Class II | Class II |\n| Classification\nRegulation | 21 CFR 882.5600,\n21 CFR 870.1250 | 21 CFR 882.5600,\n21 CFR 870.1250 |\n| Product Code | POL, NRY | POL, NRY |\n| Principle of\nOperation | The device is used in the\nneurovasculature to restore blood\nflow for treatment of acute ischemic\nstroke. | The device is used in the\nneurovasculature to restore blood flow\nfor treatment of acute ischemic stroke. |\n| Device Sizes | 4x20mm\n5x40mm\n6x30mm\n4x20mm LITE\n3x20mm LITE | 4x20mm\n5x40mm\n6x30mm\n4x20mm LITE\n3x20mm LITE |\n| Materials | Retrieval Structure- Nitinol\nMarkers- Platinum/Iridium\nPush Wire- Stainless Steel/Nitinol\nShrink Tubing- PTFE | Retrieval Structure- Nitinol\nMarkers (including Body Markers)-\nPlatinum/Iridium\nPush Wire- Stainless Steel/Nitinol\nShrink Tubing- PTFE |\n| Use | Sterile, Single Use | Sterile, Single Use |\n| Sterilization | Ethylene Oxide | Ethylene Oxide |\n| Shelf Life | 3 years | 3 years |\n| Packaging\nConfiguration/\nComponents | Stored within dispenser coil, Tyvek\npouch, and shipping carton. | Stored within dispenser coil, Tyvek pouch,\nand shipping carton. |\n\nSpecial 510(k) pRESET® Delta Thrombectomy Device and pRESET® Delta LITE Thrombectomy Device\nVII. PERFORMANCE DATA\nBIOCOMPATIBILITY\nBiocompatibility testing was conducted based on ISO 10993-1: “Biological Evaluation of Medical Devices -\nPart 1: Evaluation and testing within a risk management process” and the US FDA guidance document “Use\nof International Standard ISO 10993-1, \"Biological evaluation of medical devices - Part 1: Evaluation and\ntesting within a risk management process\".”\nResults confirmed the pRESET Delta devices are biocompatible.\nThe biocompatibility evaluation of the pRESET® Delta included relevant data sources related to component\nmaterial history of safe biological use and testing, and where applicable, safe previous use in previously\ncleared product and testing (K222848, K231539). In addition, Table 4 below summarizes additional testing\nperformed on the pRESET® Delta devices.\nTable 4: Summary of biocompatibility testing results for the pRESET® Delta\nTest Test Description Conclusion\nCytotoxicity Non-cytotoxic\nMTT Cytotoxicity\nISO 10993-5\nASTM Hemolysis Direct Contact No hemolysis indicated\nHemocompatibility\nISO 10993-4 No hemolysis indicated\nASTM Hemolysis Extract Method\nSTERILIZATION\nThe pRESET® Delta Thrombectomy Device Product Family is sterilized by Ethylene Oxide gas.\nThe sterilization cycle has been validated to ensure a sterility assurance level (SAL) of 10‐6 in\naccordance with the EN ISO 11135:2014 & A1:2019 and AAMI TIR28:2016.\nThe sterilization cycle has been validated via the half cycle method.\nSHELF LIFE\nAging studies were conducted to establish the pRESET® Delta Thrombectomy Device Product Family\npackaging remains functional and maintains sterility for up to 3 years. Aging studies for packaging\nintegrity, seal strength, and device functionality were performed and met acceptance criteria.\nNON‐CLINICAL PERFORMANCE DATA\nThe following non-clinical performance tests were performed to support the substantial equivalence\ndetermination.\nPerformance Testing - Bench\nThe following bench testing was carried out on pRESET® Delta Thrombectomy Device Product Family\nto support substantial equivalence. The results of this testing demonstrated compliance to all the\ndesign attributes and that the device performs as intended and the acceptance criteria have been\nsatisfied.\nThe tests are summarized in Table 5 below.\nPage 4 of 6\n\n| Test | Test Description | Conclusion |\n| --- | --- | --- |\n| Cytotoxicity\nISO 10993-5 | MTT Cytotoxicity | Non-cytotoxic |\n| Hemocompatibility\nISO 10993-4 | ASTM Hemolysis Direct Contact | No hemolysis indicated |\n|  | ASTM Hemolysis Extract Method | No hemolysis indicated |\n\nSpecial 510(k) pRESET® Delta Thrombectomy Device and pRESET® Delta LITE Thrombectomy Device\nTable 5: Summary of bench testing performed to support substantial equivalence\nTest Title Specification Conclusions\nCorrugated shipper provides adequate protection to the carton, Pass\npouch, and device.\nPackaging\nShelf carton provides adequate protection to the pouch and\nInspection\ndevice.\nSterile pouch provides adequate protection and sterile barrier to\nthe device.\nThe relative chronic outward force (RCOF) in the labeled vessel diameters\nRelative Pass\nmust meet acceptance criteria.\nChronic\nOutward Force\n(RCOF)\nDimensional The expanded outer diameter (OD) of the retriever device. Pass\nThe diameter of the body markers. Pass\nThe length of the body markers. Pass\nSimulated Use It shall be possible to safely and reliably prepare, deploy, and retract Pass\nthe device as described in the instructions for use without damage to\nthe device.\nSimulated Clot It shall be possible to retrieve synthetic clots from a 3D neurovascular Pass\nRetrieval model as described in the instructions for use.\nThe device system must have the ability to be delivered to the intended\nKink Resistance Pass\nsite without any kinking of the insertion wire.\nIt shall be possible to safely and reliably deploy the device as described\nDeployment Pass\nin the instructions for use without damage to the device.\nIt shall be possible to advance a representative microcatheter over the\nRetraction into Pass\ndeployed device, at the site of deployment, until it is fully contained\nthe\nwithin the inner lumen of the microcatheter without damage to the\nMicrocatheter\ndevice.\nIt shall be possible to re-sheath the device, as described in the\nRe-Sheathing Pass\ninstructions for use, after it has been prepared, deployed, and retracted\nas described in the instructions for use.\nThe device shall be compatible with ancillary devices as listed in the\nAncillary Device Pass\nDirections for Use (DFU).\nCompatibility\nNumber and size of particulates generated by device during simulated\nParticulate Pass\nuse shall be comparable to predicate device.\nAnalysis\nProximal end, distal end, and the body markers of the retrieval device\nRadiopacity Pass\nmust be radiopaque.\nPage 5 of 6\n\n| Test Title | Specification | Conclusions |\n| --- | --- | --- |\n|  |  |  |\n| Packaging\nInspection | Corrugated shipper provides adequate protection to the carton,\npouch, and device. | Pass |\n|  | Shelf carton provides adequate protection to the pouch and\ndevice. |  |\n|  | Sterile pouch provides adequate protection and sterile barrier to\nthe device. |  |\n| Relative\nChronic\nOutward Force\n(RCOF) | The relative chronic outward force (RCOF) in the labeled vessel diameters\nmust meet acceptance criteria. | Pass |\n| Dimensional | The expanded outer diameter (OD) of the retriever device. | Pass |\n|  | The diameter of the body markers. | Pass |\n|  | The length of the body markers. | Pass |\n| Simulated Use | It shall be possible to safely and reliably prepare, deploy, and retract\nthe device as described in the instructions for use without damage to\nthe device. | Pass |\n| Simulated Clot\nRetrieval | It shall be possible to retrieve synthetic clots from a 3D neurovascular\nmodel as described in the instructions for use. | Pass |\n| Kink Resistance | The device system must have the ability to be delivered to the intended\nsite without any kinking of the insertion wire. | Pass |\n| Deployment | It shall be possible to safely and reliably deploy the device as described\nin the instructions for use without damage to the device. | Pass |\n| Retraction into\nthe\nMicrocatheter | It shall be possible to advance a representative microcatheter over the\ndeployed device, at the site of deployment, until it is fully contained\nwithin the inner lumen of the microcatheter without damage to the\ndevice. | Pass |\n| Re-Sheathing | It shall be possible to re-sheath the device, as described in the\ninstructions for use, after it has been prepared, deployed, and retracted\nas described in the instructions for use. | Pass |\n| Ancillary Device\nCompatibility | The device shall be compatible with ancillary devices as listed in the\nDirections for Use (DFU). | Pass |\n| Particulate\nAnalysis | Number and size of particulates generated by device during simulated\nuse shall be comparable to predicate device. | Pass |\n| Radiopacity | Proximal end, distal end, and the body markers of the retrieval device\nmust be radiopaque. | Pass |\n\nSpecial 510(k) pRESET® Delta Thrombectomy Device and pRESET® Delta LITE Thrombectomy Device\nStandards utilized in bench testing:\nASTM F640-23 “Standard Test Methods for Determining Radiopacity for Medical Use”\nFDA guidance documents utilized in bench testing:\n“Recommended Content and Format of Non-Clinical Bench Performance Testing Information in\nPremarket Submissions” (2019)\n“Applying Human Factors and Usability Engineering to Medical Devices” (2016)\nPerformance Testing - Animal\nNo animal testing was required to support substantial equivalence.\nClinical Testing\nNo clinical testing was required to support substantial equivalence.\nVIII. CONCLUSIONS\nphenox Limited has demonstrated that the pRESET® Delta Thrombectomy Device and the\npRESET® Delta LITE Thrombectomy Device are substantially equivalent to the respective",
    "Substantial Equivalence": "predicate devices, the pRESET® Thrombectomy Device (K222848) and the pRESET® LITE\nThrombectomy Device (K231539).\nThe pRESET® Delta Thrombectomy Device and pRESET® Delta LITE Thrombectomy Device have\nthe same intended use, similar technological characteristics, same materials, and the same\noperating principle as the pRESET Thrombectomy Device and pRESET LITE Thrombectomy\nDevice. Substantial equivalence is supported by bench performance, biocompatibility, and shelf-\nlife testing.\nPage 6 of 6"
  }
}