{
  "source_pdf": "thrombectomy--phenox--preset-thrombectomy--510k.pdf",
  "clearance_number": "K222848",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK222848\nDevice Name\npRESET Thrombectomy Device\nIndications for Use (Describe)\n1. The pRESET® Thrombectomy Device is indicated for use to restore blood flow in the neurovasculature by removing\nthrombus for the treatment of acute ischemic stroke to reduce disability in patients with a persistent, proximal anterior\ncirculation, large vessel occlusion, and smaller core infarcts who have first received thrombolytic therapy. Endovascular\ntherapy with the device should be started within 6 hours of symptom onset.\n2. The pRESET® Thrombectomy Device is indicated to restore blood flow by removing thrombus from a large\nintracranial vessel in patients experiencing ischemic stroke within 8 hours of symptom onset. Patients who are ineligible\nfor thrombolytic therapy or who fail thrombolytic therapy are candidates for treatment.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (6/20) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nTraditional 510(k) pRESET® Thrombectomy Device\n510(k) Summary (21 CFR 807.92)\nK222848\nI. SUBMITTER\nphenox Limited,\nKamrick Court\nBallybrit Business Park,\nGalway, Ireland,\nH91 XY38.\nPrimary Correspondent Name: Catriona Lynch\nTitle: Regulatory Affairs Specialist\nPhone: +353 91 740 100\nEmail: catriona.lynch@phenox.ie\nSecondary Correspondent Name: Gary Brogan\nTitle: Managing Director\nPhone: +353 91 740 100\nEmail: gary.brogan@phenox.ie\nDate Prepared: 20 January 2023\nII. DEVICE\nDevice Trade Name: pRESET® Thrombectomy Device\nCommon or Usual Name: Neurovascular Mechanical Thrombectomy Device for Acute Ischemic\nStroke Treatment; Catheter, Thrombus Retriever\nClassification: Class 2 device according to 21 CFR 882.5600; 21 CFR 870.1250\nProduct Code: POL, NRY\nReview Panel: Neurology\nIII. PREDICATE DEVICE\nDevice Name: Solitaire™ 2 Revascularization Device, K162539.\n510(k) Submitter: Micro Therapeutics, Inc. d/b/a ev3 Neurovascular\nIV. DEVICE DESCRIPTION\nThe pRESET® Thrombectomy Device is designed to restore blood flow in the neurovasculature by\nmechanical removal of thrombus in patients experiencing acute ischemic stroke due to large vessel\nocclusion with thrombus. The device is designed for use in large vessels of the neurovasculature such as\nthe internal carotid artery (ICA) and the middle cerebral artery (MCA). The device is supplied sterile\nand intended for single use only.\nPage 1 of 16\n\nTraditional 510(k) pRESET® Thrombectomy Device\nMaterials of Use: See table below for details of the materials used in the construction of the pRESET®\nThrombectomy Device.\nComponent Material\nRetrieval Structure Nitinol\nPush‐Wire Stainless Steel Wire\nConnector Shell Nitinol\nMarker coils Platinum/Iridium\nShrink Tubing PTFE\nIntroducer Sheath HDPE\nV. INDICATIONS FOR USE\nComparison of Indications for Use for the pRESET ®Thrombectomy Device and predicate device\nSolitaire™ 2 Revascularization Device.\nParameter Predicate Device Subject Device\n1. The Solitaire™ 2 Revascularization 1. The pRESET® Thrombectomy Device\nIndications for Use\nDevice is indicated for use to restore is indicated for use to restore blood\nblood flow in the neurovasculature flow in the neurovasculature by\nby removing thrombus for the removing thrombus for the treatment\ntreatment of acute ischemic stroke of acute ischemic stroke to reduce\nto reduce disability in patients with disability in patients with a persistent,\na persistent, proximal anterior proximal anterior circulation, large\ncirculation, large vessel occlusion, vessel occlusion, and smaller core\nand smaller core infarcts who have infarcts who have first received\nfirst received intravenous tissue thrombolytic therapy. Endovascular\nplasminogen activator (IV t‐PA). therapy with the device should be\nEndovascular therapy with the started within 6 hours of symptom\ndevice should be started within 6 onset.\nhours of symptom onset. 2. The pRESET® Thrombectomy Device\nis indicated to restore blood flow by\n2. The Solitaire™ Revascularization\nremoving thrombus from a large\nDevice is indicated to restore blood\nintracranial vessel in patients\nflow by removing thrombus from a\nexperiencing ischemic stroke within 8\nlarge intracranial vessel in patients\nhours of symptom onset. Patients who\nexperiencing ischemic stroke within\nare ineligible for thrombolytic therapy\n8 hours of symptom onset. Patients\nor who fail thrombolytic therapy are\nwho are ineligible for IV t‐PA or who\ncandidates for treatment.\nfail IV t‐PA therapy are candidates\nfor treatment.\nPage 2 of 16\n\n| Component | Material |\n| --- | --- |\n| Retrieval Structure | Nitinol |\n| Push‐Wire | Stainless Steel Wire |\n| Connector Shell | Nitinol |\n| Marker coils | Platinum/Iridium |\n| Shrink Tubing | PTFE |\n| Introducer Sheath | HDPE |\n\n| Parameter | Predicate Device | Subject Device |\n| --- | --- | --- |\n|  |  |  |\n| Indications for Use | 1. The Solitaire™ 2 Revascularization\nDevice is indicated for use to restore\nblood flow in the neurovasculature\nby removing thrombus for the\ntreatment of acute ischemic stroke\nto reduce disability in patients with\na persistent, proximal anterior\ncirculation, large vessel occlusion,\nand smaller core infarcts who have\nfirst received intravenous tissue\nplasminogen activator (IV t‐PA).\nEndovascular therapy with the\ndevice should be started within 6\nhours of symptom onset.\n2. The Solitaire™ Revascularization\nDevice is indicated to restore blood\nflow by removing thrombus from a\nlarge intracranial vessel in patients\nexperiencing ischemic stroke within\n8 hours of symptom onset. Patients\nwho are ineligible for IV t‐PA or who\nfail IV t‐PA therapy are candidates\nfor treatment. | 1. The pRESET® Thrombectomy Device\nis indicated for use to restore blood\nflow in the neurovasculature by\nremoving thrombus for the treatment\nof acute ischemic stroke to reduce\ndisability in patients with a persistent,\nproximal anterior circulation, large\nvessel occlusion, and smaller core\ninfarcts who have first received\nthrombolytic therapy. Endovascular\ntherapy with the device should be\nstarted within 6 hours of symptom\nonset.\n2. The pRESET® Thrombectomy Device\nis indicated to restore blood flow by\nremoving thrombus from a large\nintracranial vessel in patients\nexperiencing ischemic stroke within 8\nhours of symptom onset. Patients who\nare ineligible for thrombolytic therapy\nor who fail thrombolytic therapy are\ncandidates for treatment. |\n\nTraditional 510(k) pRESET® Thrombectomy Device\nVI. COMPARISON OF TECHNOLOGICAL CHARACTERISTICS WITH THE PREDICATE DEVICE\nParameter Predicate Device Subject Device\nTrade Name Solitaire™ 2 Revascularization pRESET® Thrombectomy Device\nDevice\n510(k) number K162539 K222848\nProduct Classification II II\nClassification 21 CFR 882.5600, 21 CFR 882.5600,\nRegulation 21 CFR 870.1250 21 CFR 870.1250\nProduct Code POL, NRY POL, NRY\nPrinciple of Operation The device is used in the The device is used in the\nneurovasculature to restore blood neurovasculature to restore blood flow\nflow for treatment of acute for treatment of acute ischemic stroke.\nischemic stroke.\nDevice Sizes 4x15mm 4x20mm\n4x20mm 5x40mm\n4x40mm 6x30mm\n6x20mm\n6x30mm\nMaterials Retrieval Structure‐ Nitinol Retrieval Structure‐ Nitinol\nMarkers‐ Platinum/Iridium Markers‐ Platinum/Iridium\nPush Wire‐ Nitinol Push Wire‐ Stainless Steel\nShrink Tubing‐ PTFE Shrink Tubing‐ PTFE\nUse Sterile, Single Use Sterile, Single Use\nSterilization Method Ethylene Oxide Ethylene Oxide\nPackaging Stored within dispenser coil, Stored within dispenser coil,\nTyvek pouch, and shipping carton. Tyvek pouch, and shipping carton.\nPage 3 of 16\n\n| Parameter | Predicate Device | Subject Device |\n| --- | --- | --- |\n| Trade Name | Solitaire™ 2 Revascularization\nDevice | pRESET® Thrombectomy Device |\n| 510(k) number | K162539 | K222848 |\n| Product Classification | II | II |\n| Classification\nRegulation | 21 CFR 882.5600,\n21 CFR 870.1250 | 21 CFR 882.5600,\n21 CFR 870.1250 |\n| Product Code | POL, NRY | POL, NRY |\n| Principle of Operation | The device is used in the\nneurovasculature to restore blood\nflow for treatment of acute\nischemic stroke. | The device is used in the\nneurovasculature to restore blood flow\nfor treatment of acute ischemic stroke. |\n| Device Sizes | 4x15mm\n4x20mm\n4x40mm\n6x20mm\n6x30mm | 4x20mm\n5x40mm\n6x30mm |\n| Materials | Retrieval Structure‐ Nitinol\nMarkers‐ Platinum/Iridium\nPush Wire‐ Nitinol\nShrink Tubing‐ PTFE | Retrieval Structure‐ Nitinol\nMarkers‐ Platinum/Iridium\nPush Wire‐ Stainless Steel\nShrink Tubing‐ PTFE |\n| Use | Sterile, Single Use | Sterile, Single Use |\n| Sterilization Method | Ethylene Oxide | Ethylene Oxide |\n| Packaging | Stored within dispenser coil,\nTyvek pouch, and shipping carton. | Stored within dispenser coil,\nTyvek pouch, and shipping carton. |\n\nTraditional 510(k) pRESET® Thrombectomy Device\nVII. PERFORMANCE DATA\nBIOCOMPATIBILITY\nBiocompatibility testing was conducted based on International Organization for Standardization\n(ISO) 10993‐1:2018: Biological Evaluation of Medical Devices ‐ Part 1: Evaluation and testing within\na risk management process and the US FDA guidance document “Use of International Standard ISO\n10993, ‘Biological Evaluation of Medical Devices ‐ Part 1: Evaluation and testing within a risk\nmanagement process’” (2020). Results confirmed the pRESET® Thrombectomy Device is\nbiocompatible.\nTable below summarizes testing performed on the pRESET® Thrombectomy Device.\nBiological Effects Test names Conclusions\nCytotoxicity ISO MEM elution – Non‐cytotoxic\nL929 fibroblast cultures\nSensitization ISO guinea pig maximization test No sensitization indicated\nSkin Irritation Rabbit No irritation indicated\nprimary skin irritation/\nintracutaneous reactivity\nSystemic toxicity Material mediated pyrogenicity test Non‐pyrogenic\nSystemic toxicity Acute systemic toxicity No acute systemic toxicity\nHemocompatibility Thromboresistance in dogs Thromboresistant\nIn vitro hemocompatibility No Hemolysis indicated\nPartial thromboplastin time (PTT)\nHemocompatibility Hemolysis (ASTM method) direct No Hemolysis indicated\ncontact\nHemocompatibility Hemolysis (ASTM method) indirect\nextract\nHemocompatibility Complement activation No complement activation\nPage 4 of 16\n\n| Biological Effects | Test names | Conclusions |\n| --- | --- | --- |\n|  |  |  |\n| Cytotoxicity | ISO MEM elution –\nL929 fibroblast cultures | Non‐cytotoxic |\n| Sensitization | ISO guinea pig maximization test | No sensitization indicated |\n| Skin Irritation | Rabbit\nprimary skin irritation/\nintracutaneous reactivity | No irritation indicated |\n| Systemic toxicity | Material mediated pyrogenicity test | Non‐pyrogenic |\n| Systemic toxicity | Acute systemic toxicity | No acute systemic toxicity |\n| Hemocompatibility | Thromboresistance in dogs | Thromboresistant |\n|  | In vitro hemocompatibility | No Hemolysis indicated |\n|  | Partial thromboplastin time (PTT) |  |\n| Hemocompatibility | Hemolysis (ASTM method) direct\ncontact | No Hemolysis indicated |\n| Hemocompatibility | Hemolysis (ASTM method) indirect\nextract |  |\n| Hemocompatibility | Complement activation | No complement activation |\n\nTraditional 510(k) pRESET® Thrombectomy Device\nSTERILIZATION\npRESET® Thrombectomy Device is sterilized by Ethylene Oxide gas. The sterilization cycle has been\nvalidated to ensure a sterility assurance level (SAL) of 10‐6 in accordance with the EN ISO\n11135:2014 & A1:2019 and AAMI TIR28:2016.\nAging studies have established the pRESET® Thrombectomy Device packaging remains functional and\nmaintains sterility for up to 3 years. Aging studies for packaging integrity, seal strength and device\nfunctionality were performed and met acceptance criteria.\nNON‐CLINICAL PERFORMANCE DATA\nNon‐clinical testing was completed to support the substantial equivalence determination to the\npredicate. The tests are summarized below.\nPerformance Testing ‐ Bench\nThe following bench testing was performed to support substantial equivalence.\nTest names Test Description Conclusions\nSimulated Use It shall be possible to safely and reliably Pass\nprepare, deploy and retract the device in\na nominal and worst‐case 3D model as\ndescribed in the instructions for use\nwithout damage to the device.\nDimensional Verification Expanded outer diameter (OD) Pass\nRetriever device length\nWorking length of retrieval device\nEffective length of retrieval device\nSystem length\nDiameter 10 mm from device connection\npoint\nDiameter 275 mm from device\nconnection point\nLength of uncovered marker\nMarker position\nDiameter of heat shrink ‐ device\nconnection point\nDiameter of distal marker coils\nLength of distal marker coils\nPage 5 of 16\n\n| Test names | Test Description | Conclusions |\n| --- | --- | --- |\n|  |  |  |\n| Simulated Use | It shall be possible to safely and reliably\nprepare, deploy and retract the device in\na nominal and worst‐case 3D model as\ndescribed in the instructions for use\nwithout damage to the device. | Pass |\n| Dimensional Verification | Expanded outer diameter (OD)\nRetriever device length\nWorking length of retrieval device\nEffective length of retrieval device\nSystem length\nDiameter 10 mm from device connection\npoint\nDiameter 275 mm from device\nconnection point\nLength of uncovered marker\nMarker position\nDiameter of heat shrink ‐ device\nconnection point\nDiameter of distal marker coils\nLength of distal marker coils | Pass |\n\nTraditional 510(k) pRESET® Thrombectomy Device\nRadial Force The relative Chronic Outward Force Pass\n(RCOF) in the labeled vessel diameters\nmust meet acceptance criteria.\nRadiopacity Proximal and distal ends of the retrieval Pass\ndevice must be radiopaque.\nKink Resistance The pRESET device will not kink during Pass\nsimulated use in a nominal and worst‐\ncase 3D model following the instructions\nfor use.\nThe pRESET stent region does not kink or Pass\ncollapse while passing through a worst‐\ncase anatomical model incorporating\nminimum bend radii.\nSystem Surface Finish The external surface of the effective Pass\nlength of the device shall appear free\nfrom extraneous matter, process and\nsurface defects.\nA\nf\nTransition Temperature A\nf\ntransition temperature of the pRESET Pass\ndevice will be appropriate for clinical\nusage. Test will use the bend and free\nrecovery method.\nDevice Deployment It shall be possible to safely and reliably Pass\ndeploy the device as described in the\ninstructions for use without damage to\nthe device.\nRetraction into the It shall be possible to advance a Pass\nMicrocatheter representative microcatheter over the\ndeployed device, at the site of\ndeployment, until it is fully contained\nwithin the inner lumen of the\nmicrocatheter without damage to the\ndevice.\nDelivery and The maximum delivery and resheathing Pass\nResheathing forces measured during simulated use\nForces clinical conditions.\nRe‐Sheathing It shall be possible to re‐sheath the Pass\ndevice, as described in the instructions\nfor use, after it has been prepared\ndeployed and retracted as described in\nthe instructions for use.\nPage 6 of 16\n\n| Radial Force | The relative Chronic Outward Force\n(RCOF) in the labeled vessel diameters\nmust meet acceptance criteria. | Pass |\n| --- | --- | --- |\n| Radiopacity | Proximal and distal ends of the retrieval\ndevice must be radiopaque. | Pass |\n| Kink Resistance | The pRESET device will not kink during\nsimulated use in a nominal and worst‐\ncase 3D model following the instructions\nfor use. | Pass |\n|  | The pRESET stent region does not kink or\ncollapse while passing through a worst‐\ncase anatomical model incorporating\nminimum bend radii. | Pass |\n| System Surface Finish | The external surface of the effective\nlength of the device shall appear free\nfrom extraneous matter, process and\nsurface defects. | Pass |\n| A Transition Temperature\nf | A transition temperature of the pRESET\nf\ndevice will be appropriate for clinical\nusage. Test will use the bend and free\nrecovery method. | Pass |\n| Device Deployment | It shall be possible to safely and reliably\ndeploy the device as described in the\ninstructions for use without damage to\nthe device. | Pass |\n| Retraction into the\nMicrocatheter | It shall be possible to advance a\nrepresentative microcatheter over the\ndeployed device, at the site of\ndeployment, until it is fully contained\nwithin the inner lumen of the\nmicrocatheter without damage to the\ndevice. | Pass |\n| Delivery and\nResheathing\nForces | The maximum delivery and resheathing\nforces measured during simulated use\nclinical conditions. | Pass |\n| Re‐Sheathing | It shall be possible to re‐sheath the\ndevice, as described in the instructions\nfor use, after it has been prepared\ndeployed and retracted as described in\nthe instructions for use. | Pass |\n\nTraditional 510(k) pRESET® Thrombectomy Device\nMarker Coil Tensile The minimum tensile strength of the Pass\nStrength union between the distal marker coils\nand the stent retriever shall meet the\nacceptance criteria.\nSystem Tensile Strength The minimum tensile strength of the Pass\nthrombectomy system is evaluated\nto the acceptance criteria.\nTorque Strength The system must not break after 3 full Pass\nrotations of the insertion wire.\nAncillary Device It shall be possible to safely and reliably Pass\nCompatibility prepare, deploy and retract the device in\na nominal and worst‐case 3D model per\nthe instructions for use without damage\nto any ancillary devices listed.\nPerformance Testing ‐ Animal\nA Good Laboratory Practice (GLP) safety study of the pRESET® Thrombectomy Device in a swine\nmodel was executed. This study was initiated to assess the safety and performance of the pRESET\ndevice in comparison to a control by evaluating worst‐case device use (e.g., 3 passes and 6 re‐\nsheathings of the retrieval device), clot removal, recanalization and device usability performance at\nboth sub‐acute (Day 3) and chronic endpoints (Day 30). The control device used for the purpose of\nthe study was the SolitaireTM 2 Revascularization Device. The safety and performance of the pRESET\nThrombectomy Device in a swine model of acute vascular occlusion was comparable to the control\ndevice.\nPage 7 of 16\n\n| Marker Coil Tensile\nStrength | The minimum tensile strength of the\nunion between the distal marker coils\nand the stent retriever shall meet the\nacceptance criteria. | Pass |\n| --- | --- | --- |\n| System Tensile Strength | The minimum tensile strength of the\nthrombectomy system is evaluated\nto the acceptance criteria. | Pass |\n| Torque Strength | The system must not break after 3 full\nrotations of the insertion wire. | Pass |\n| Ancillary Device\nCompatibility | It shall be possible to safely and reliably\nprepare, deploy and retract the device in\na nominal and worst‐case 3D model per\nthe instructions for use without damage\nto any ancillary devices listed. | Pass |\n\nTraditional 510(k) pRESET® Thrombectomy Device\nCLINICAL EXPERIENCE\nThe pRESET® Thrombectomy Device was the subject of a prospective, multicenter, randomized\ncontrolled clinical trial (RCT) to demonstrate the safety and effectiveness of the device, and to\nevaluate these outcomes against the Solitaire™ Revascularization Device. A summary of the trial\ndesign is provided in Table 1.\nTable 1: Trial Design Summary\nTitle pRESET for Occlusive Stroke Treatment (PROST)\nTrial Phase Pre‐market clearance (IDE G190099)\nTrial Design Prospective, multicenter randomized clinical trial\n Age ≥ 18 years.\n Clinical signs consistent with acute ischemic stroke.\nInclusion Criteria  Able to be treated within 8 hours of stroke symptom onset & within 1.5\nhours (90 min) from screening CT / MRI to groin puncture.\n Pre‐stroke mRS ≤ 1.\n NIHSS ≥ 6 at the time of enrollment.\n If t‐PA is indicated, initiation of IV t‐PA should be administered as soon as\npossible and no later than 3 hours of onset of stroke symptoms, with\ninvestigator verification that the subject has received/is receiving the\ncorrect IV t‐PA dose (0.9 mg/kg) for the estimated weight.\n eTICI ≤ 1 confirmed by angiography that is accessible to the mechanical\nthrombectomy device in the following locations:\na) Intracranial internal carotid\nb) M1 and/or M2 segment of the MCA\nc) Carotid terminus\nd) Vertebral artery\ne) Basilar artery\nNOTE: M1 segment of the MCA is defined as the arterial trunk from its origin\nat the ICA to the first bifurcation or trifurcation into major branches\nneglecting the small temporal‐polar branch.\n ASPECTS score must be 6‐10 on NCCT or DWI‐MRI. If automated core\nvolume assessment software is used:\n‐ MR diffusion‐weighted imaging (DWI) ≤ 50 cc\n‐ Computed tomography perfusion (CTP) core ≤ 50 cc\n• Subject is willing to conduct protocol‐required follow‐up visits.\n• A valid signed and dated informed consent by participant or LAR (legally\nauthorized representative) has been obtained.\nPage 8 of 16\n\n| Title | pRESET for Occlusive Stroke Treatment (PROST) |\n| --- | --- |\n|  |  |\n| Trial Phase | Pre‐market clearance (IDE G190099) |\n|  |  |\n| Trial Design | Prospective, multicenter randomized clinical trial |\n|  |  |\n|  |  Age ≥ 18 years.\n Clinical signs consistent with acute ischemic stroke.\n Able to be treated within 8 hours of stroke symptom onset & within 1.5\nhours (90 min) from screening CT / MRI to groin puncture.\n Pre‐stroke mRS ≤ 1.\n NIHSS ≥ 6 at the time of enrollment.\n If t‐PA is indicated, initiation of IV t‐PA should be administered as soon as\npossible and no later than 3 hours of onset of stroke symptoms, with\ninvestigator verification that the subject has received/is receiving the\ncorrect IV t‐PA dose (0.9 mg/kg) for the estimated weight.\n eTICI ≤ 1 confirmed by angiography that is accessible to the mechanical\nthrombectomy device in the following locations:\na) Intracranial internal carotid\nb) M1 and/or M2 segment of the MCA\nc) Carotid terminus\nd) Vertebral artery\ne) Basilar artery\nNOTE: M1 segment of the MCA is defined as the arterial trunk from its origin\nat the ICA to the first bifurcation or trifurcation into major branches\nneglecting the small temporal‐polar branch.\n ASPECTS score must be 6‐10 on NCCT or DWI‐MRI. If automated core\nvolume assessment software is used:\n‐ MR diffusion‐weighted imaging (DWI) ≤ 50 cc\n‐ Computed tomography perfusion (CTP) core ≤ 50 cc\n• Subject is willing to conduct protocol‐required follow‐up visits.\n• A valid signed and dated informed consent by participant or LAR (legally\nauthorized representative) has been obtained. |\n|  |  |\n| Inclusion Criteria |  |\n|  |  |\n\nTraditional 510(k) pRESET® Thrombectomy Device\n Received IA t‐PA prior to enrollment in the study.\n Female who is pregnant or lactating or has a positive pregnancy test at time\nof admission.\nExclusion Criteria\n Rapid neurological improvement prior to study enrollment suggesting\nresolution of signs/symptoms of stroke.\n Known serious sensitivity to radiographic contrast agents.\n Known sensitivity to nickel, titanium metals, or their alloys.\n Enrolled in other investigational studies that would interfere with study\nendpoints.\n Known hereditary or acquired hemorrhagic diathesis, coagulation factor\ndeficiency.\n Known renal failure as defined by a serum creatinine > 2.0 mg/dl (or 176.8\nμmol/l) or glomerular filtration rate (GFR) < 30.\n Requires hemodialysis or peritoneal dialysis, or has a contraindication to an\nangiogram.\n Life expectancy of less than 90 days.\n Clinical presentation suggests a subarachnoid hemorrhage, even if initial CT\nor MRI scan is normal.\n Suspicion of aortic dissection.\n Comorbid disease or condition that would confound the neurological and\nfunctional evaluations or compromise survival or ability to complete follow‐\nup assessments.\n Known to currently use or has a recent history of illicit drug(s) or abuses\nalcohol (defined as regular or daily consumption of more than four alcoholic\ndrinks per day).\n Known arterial condition (e.g., proximal vessel stenosis or pre‐existing stent)\nthat would prevent the device from reaching the target vessel and/or\npreclude safe recovery of the device.\n Requires balloon angioplasty or stenting of the carotid artery at the time of\nthe index procedure.\n Angiographic evidence of carotid dissection.\nIMAGING:\n CT or MRI evidence of hemorrhage on presentation.\n CT or MRI evidence of mass effect or intra‐cranial tumor (except small\nmeningioma).\n CT or MRI evidence of cerebral vasculitis.\n CT or MRI‐DWI showing ASPECTS 0‐5. Alternatively, if automated core\nvolume assessment software is used, MRI‐DWI or CTP core > 50 cc.\n CT or MRI shows evidence of carotid dissection or complete cervical carotid\nocclusion requiring a stent.\n Any imaging evidence that suggests, in the opinion of the investigator, the\nsubject is not appropriate for mechanical thrombectomy intervention (e.g.,\ninability to navigate to target lesion, moderate/large infarct with poor\ncollateral circulation, etc.).\n Occlusions in multiple vascular territories (e.g., bilateral anterior circulation,\nor anterior/posterior circulation) as confirmed by angiography, or clinical\nevidence of bilateral strokes or strokes in multiple territories.\nPage 9 of 16\n\n|  |  Received IA t‐PA prior to enrollment in the study.\n Female who is pregnant or lactating or has a positive pregnancy test at time\nof admission.\n Rapid neurological improvement prior to study enrollment suggesting\nresolution of signs/symptoms of stroke.\n Known serious sensitivity to radiographic contrast agents.\n Known sensitivity to nickel, titanium metals, or their alloys.\n Enrolled in other investigational studies that would interfere with study\nendpoints.\n Known hereditary or acquired hemorrhagic diathesis, coagulation factor\ndeficiency.\n Known renal failure as defined by a serum creatinine > 2.0 mg/dl (or 176.8\nμmol/l) or glomerular filtration rate (GFR) < 30.\n Requires hemodialysis or peritoneal dialysis, or has a contraindication to an\nangiogram.\n Life expectancy of less than 90 days.\n Clinical presentation suggests a subarachnoid hemorrhage, even if initial CT\nor MRI scan is normal.\n Suspicion of aortic dissection.\n Comorbid disease or condition that would confound the neurological and\nfunctional evaluations or compromise survival or ability to complete follow‐\nup assessments.\n Known to currently use or has a recent history of illicit drug(s) or abuses\nalcohol (defined as regular or daily consumption of more than four alcoholic\ndrinks per day).\n Known arterial condition (e.g., proximal vessel stenosis or pre‐existing stent)\nthat would prevent the device from reaching the target vessel and/or\npreclude safe recovery of the device.\n Requires balloon angioplasty or stenting of the carotid artery at the time of\nthe index procedure.\n Angiographic evidence of carotid dissection.\nIMAGING:\n CT or MRI evidence of hemorrhage on presentation.\n CT or MRI evidence of mass effect or intra‐cranial tumor (except small\nmeningioma).\n CT or MRI evidence of cerebral vasculitis.\n CT or MRI‐DWI showing ASPECTS 0‐5. Alternatively, if automated core\nvolume assessment software is used, MRI‐DWI or CTP core > 50 cc.\n CT or MRI shows evidence of carotid dissection or complete cervical carotid\nocclusion requiring a stent.\n Any imaging evidence that suggests, in the opinion of the investigator, the\nsubject is not appropriate for mechanical thrombectomy intervention (e.g.,\ninability to navigate to target lesion, moderate/large infarct with poor\ncollateral circulation, etc.).\n Occlusions in multiple vascular territories (e.g., bilateral anterior circulation,\nor anterior/posterior circulation) as confirmed by angiography, or clinical\nevidence of bilateral strokes or strokes in multiple territories. |\n| --- | --- |\n|  |  |\n| Exclusion Criteria |  |\n|  |  |\n\nTraditional 510(k) pRESET® Thrombectomy Device\n1:1 using stratification factors:\n Age: ≥ 65 and < 65\nRandomization\n Site of occlusion: ICA, MCA and BA\n Baseline/Enrollment NIHSS score: < 17 and ≥ 17\n Prior IV t‐PA usage: Yes and No\n Time to symptom onset: ≥ 4 hours and < 4 hours\n Intent‐to‐Treat Population: 340 subjects: 173 pRESET & 167 Solitaire\nSample Size  Per Protocol Population: 266 subjects: 138 pRESET & 128 Solitaire\n As Treated Population: 322 subjects: 166 pRESET & 156 Solitaire\nFollow‐Up 24 hours, 7 Days, 30 Days & 90 Days\n Proportion of subjects with mRS ≤ 2 at 90 days after the index procedure\n Proportion of subjects with device‐ or procedure‐related symptomatic\nPrimary Endpoints\nintracerebral hemorrhage (sICH) within 24 hours (‐8/+12 hrs) of the index\nprocedure\n Proportion of subjects with eTICI 2b50 or greater flow in the target vessel\npost‐procedure with ≤ 3 passes of the assigned study device\n Proportion of subjects with eTICI 2c or greater following the first pass of the\nSecondary Endpoints assigned study device\n Overall mortality at 90 days following the index stroke\n Distribution of mRS shift at 90 days across the entire spectrum of\ndisability\nPage 10 of 16\n\n|  | 1:1 using stratification factors:\n Age: ≥ 65 and < 65\n Site of occlusion: ICA, MCA and BA\n Baseline/Enrollment NIHSS score: < 17 and ≥ 17\n Prior IV t‐PA usage: Yes and No\n Time to symptom onset: ≥ 4 hours and < 4 hours |\n| --- | --- |\n| Randomization |  |\n|  |  |\n|  |  Intent‐to‐Treat Population: 340 subjects: 173 pRESET & 167 Solitaire\n Per Protocol Population: 266 subjects: 138 pRESET & 128 Solitaire\n As Treated Population: 322 subjects: 166 pRESET & 156 Solitaire |\n| Sample Size |  |\n|  |  |\n| Follow‐Up | 24 hours, 7 Days, 30 Days & 90 Days |\n|  |  |\n|  |  Proportion of subjects with mRS ≤ 2 at 90 days after the index procedure\n Proportion of subjects with device‐ or procedure‐related symptomatic\nintracerebral hemorrhage (sICH) within 24 hours (‐8/+12 hrs) of the index\nprocedure |\n| Primary Endpoints |  |\n|  |  |\n|  |  Proportion of subjects with eTICI 2b50 or greater flow in the target vessel\npost‐procedure with ≤ 3 passes of the assigned study device\n Proportion of subjects with eTICI 2c or greater following the first pass of the\nassigned study device\n Overall mortality at 90 days following the index stroke\n Distribution of mRS shift at 90 days across the entire spectrum of\ndisability |\n|  |  |\n|  |  |\n| Secondary Endpoints |  |\n|  |  |\n\nTraditional 510(k) pRESET® Thrombectomy Device\nA total of 340 subjects were enrolled and randomized into PROST at 24 sites across the US (n=19) and Germany\n(n=5): 173 in the pRESET® arm and 167 in the Solitaire arm. Key subject baseline demographics were similar across the\ntwo arms (Table 2).\nTable 2: Key Baseline Demographics\nEnrolled pRESET Solitaire\nParameter\n(N=340) (N=173) (N=167)\nAge (years)\nN 340 173 167\nMedian (Min, Max) 73.0 (29, 96) 73.0 (29, 96) 75.0 (31, 96)\nGender\nN 340 173 167\nMale 170 (50.0%) 90 (52.0%) 80 (47.9%)\nFemale 170 (50.0%) 83 (48%) 87 (52.1%)\nNIHSS at Admission\nN 339 173 166\nMedian (Min, Max) 16.0 (6, 31) 16.0 (6, 29) 16.0 (6, 31)\nmRS before Stroke\n0 251 (73.8%) 130 (75.1%) 121 (72.5%)\n1 84 (24.7%) 41 (23.7%) 43 (25.7%)\n2 3 (0.9%) 1 (0.6%) 2 (1.2%)\nNot Reported 2 (0.6%) 1 (0.6%) 1 (0.6%)\nASPECTS Score\nN 336 171 165\nMedian (Min, Max) 9.0 (6, 10) 9.0 (6, 10) 9.0 (6, 10)\nCore Infarct Size (cc)\nN 117 60 57\nMedian (Min, Max) 10.0 (0, 85) 6.5 (0, 66) 14.0 (0, 85)\nTarget Occlusion Location\nLeft Hemisphere 146 (42.9%) 78 (45.1%) 68 (40.7%)\nRight Hemisphere 161 (47.4%) 81 (46.8%) 80 (47.9%)\nPosterior 17 (5.0%) 9 (5.2%) 8 (4.8%)\nNot Reported 16 (4.7%) 5 (2.9%) 11 (6.6%)\nPage 11 of 16\n\n| Parameter | Enrolled | pRESET | Solitaire |\n| --- | --- | --- | --- |\n|  | (N=340) | (N=173) | (N=167) |\n|  |  |  |  |\n\n| Not Reported | 16 (4.7%) | 5 (2.9%) | 11 (6.6%) |\n| --- | --- | --- | --- |\n|  |  |  |  |\n\nTraditional 510(k) pRESET® Thrombectomy Device\nThe Intent‐to‐Treat (ITT) population (n=340) included all subjects who had a signed informed consent form (ICF)\nand were randomized.\nThe Per Protocol (PP) population (n=266) included all subjects who underwent treatment with a study device,\nmet the eligibility criteria and had primary effectiveness outcome data.\nThe As Treated (AT) population (n=322) included all subjects who underwent treatment with a study device,\nirrespective of device assignment. There were 0 treatment crossovers.\nTable 3: Final Subject Disposition\nEnrolled pRESET Solitaire\nParameter\n(N=340) (N=173) (N=167)\nRandomized 340 (100.0%) 173 (100.0%) 167 (100.0%)\nUnderwent Study Procedure¹ 322 (94.7%) 166 (96.0%) 156 (93.4%)\nCompleted Follow‐Up\n24 hour 322 (94.7%) 166 (96.0%) 156 (93.4%)\nDay 7 296 (87.1%) 152 (87.9%) 144 (86.2%)\nDay 30 283 (83.2%) 144 (83.2%) 139 (83.2%)\nDay 902 265 (77.9%) 137 (79.2%) 128 (76.6%)\nDiscontinued from the Study3\nDeath 47 (13.8%) 24 (13.9%) 23 (13.8%)\nWithdrawn 24 (7.1%) 10 (5.8%) 14 (8.4%)\nLost to Follow‐Up 2 (0.5%) 0 (0.0%) 2 (1.2%)\n¹ Following randomization, 18 subjects did not undergo study Procedure for the following reasons: clot migrated, resolved, or\ncould not be reached, the subject did not meet all eligibility criteria (including absence of a subarachnoid hemorrhage), the study\ndevice was not used, or a wire perforation occurred.\n2 The total number of subjects who completed Day 90 follow‐up (n=265) differs from the total number of subjects in the PP\npopulation (n= 266) as these two populations are not composed of the same subjects. For example, subjects who died prior to\nDay 90 are excluded from Completed Follow‐Up Day 90 but may be included in the PP population as a primary effectiveness\noutcome data point is available i.e., mRS = 6. Subjects who attended Day 90 follow‐up are included in the Completed Follow‐Up\nDay 90 but may be excluded from the PP population as they had a deviation against the eligibility criteria.\n3 Two subjects did not attend the Day 90 follow‐up visit; however, these patients remained active in the study at 90 days post‐\nprocedure and were confirmed to be alive at Day 90.\nPage 12 of 16\n\n| Parameter | Enrolled | pRESET | Solitaire |\n| --- | --- | --- | --- |\n|  | (N=340) | (N=173) | (N=167) |\n|  |  |  |  |\n\nTraditional 510(k) pRESET® Thrombectomy Device\nThe pRESET® Thrombectomy Device was demonstrated to be non‐inferior to the Solitaire™ Revascularization Device\nin the restoration of blood flow in the neurovasculature (eTICI ≥ 2b50) and for the treatment of acute ischemic\nstroke to reduce disability in patients (mRS ≤ 2 at 90 days) (Table 4). This can be achieved with a similar safety profile\nto the Solitaire™ Revascularization Device, with the pRESET® Thrombectomy Device demonstrated to be non‐\ninferior in the occurrence of device‐ or procedure‐related symptomatic intracerebral hemorrhage (sICH) within 24\nhours of the index procedure (Table 4).\nTable 4: Key Outcome Measures (Intent‐to‐Treat Population)\nPrimary Effectiveness Endpoint\nAfter 90 days following the procedure, is the lower bound of the 1‐sided 95% confidence interval of the difference (pRESET minus\nSolitaire) in global disability (mRS ≤ 2) above the a priori threshold of ‐12.5%?\nTotal Subjects 90 Day mRS ≤2 Confidence Interval\nn (%) (Lower Bound, Upper Bound)\npRESET 173 95 (54.91%) .\nSolitaire 167 96 (57.49%) .\npRESET minus Solitaire . ‐2.57% ‐11.42%, 6.28%\nPrimary Safety Endpoint\nWithin 24 hours (‐8/+12 hours) after the study procedure, is the upper bound of the 1‐sided 95% confidence interval of the\ndifference (pRESET minus Solitaire) with device‐related or procedure‐related sICH below the a priori threshold of 5%?\nTotal Subjects 24 Hour sICH n (%) Confidence Interval\n(Lower Bound, Upper Bound)\npRESET 173 0 (0.00%) .\nSolitaire 167 2 (1.20%) .\npRESET minus Solitaire . ‐1.20% ‐2.58%, 0.19%\nSecondary Effectiveness Endpoint\nFollowing a maximum of 3 passes of the assigned study device, and based on the best eTICI result within ≤ 3 passes, is the lower\nbound of the 1‐sided 95% confidence interval of the difference (pRESET minus Solitaire) in the proportion of patients with eTICI\n2b50 or greater flow in the target vessel post‐procedure above the a priori threshold of ‐12.1%?\nTotal Subjects eTICI ≥ 2b50 n (%) Confidence Interval\n(Lower Bound, Upper Bound)\npRESET 173 146 (84.39%) .\nSolitaire 167 149 (89.22%) .\npRESET minus Solitaire . ‐4.83% ‐10.84%, 1.19%\nPage 13 of 16\n\n| Primary Effectiveness Endpoint |  |  |  |\n| --- | --- | --- | --- |\n| After 90 days following the procedure, is the lower bound of the 1‐sided 95% confidence interval of the difference (pRESET minus |  |  |  |\n| Solitaire) in global disability (mRS ≤ 2) above the a priori threshold of ‐12.5%? |  |  |  |\n|  | Total Subjects | 90 Day mRS ≤2 | Confidence Interval |\n|  |  | n (%) | (Lower Bound, Upper Bound) |\n| pRESET | 173 | 95 (54.91%) | . |\n| Solitaire | 167 | 96 (57.49%) | . |\n| pRESET minus Solitaire | . | ‐2.57% | ‐11.42%, 6.28% |\n\n| Primary Safety Endpoint |  |  |  |\n| --- | --- | --- | --- |\n| Within 24 hours (‐8/+12 hours) after the study procedure, is the upper bound of the 1‐sided 95% confidence interval of the |  |  |  |\n| difference (pRESET minus Solitaire) with device‐related or procedure‐related sICH below the a priori threshold of 5%? |  |  |  |\n|  | Total Subjects | 24 Hour sICH n (%) | Confidence Interval |\n|  |  |  | (Lower Bound, Upper Bound) |\n| pRESET | 173 | 0 (0.00%) | . |\n| Solitaire | 167 | 2 (1.20%) | . |\n| pRESET minus Solitaire | . | ‐1.20% | ‐2.58%, 0.19% |\n\n| Secondary Effectiveness Endpoint |  |  |  |\n| --- | --- | --- | --- |\n| Following a maximum of 3 passes of the assigned study device, and based on the best eTICI result within ≤ 3 passes, is the lower |  |  |  |\n| bound of the 1‐sided 95% confidence interval of the difference (pRESET minus Solitaire) in the proportion of patients with eTICI |  |  |  |\n| 2b50 or greater flow in the target vessel post‐procedure above the a priori threshold of ‐12.1%? |  |  |  |\n|  | Total Subjects | eTICI ≥ 2b50 n (%) | Confidence Interval |\n|  |  |  | (Lower Bound, Upper Bound) |\n| pRESET | 173 | 146 (84.39%) | . |\n| Solitaire | 167 | 149 (89.22%) | . |\n| pRESET minus Solitaire | . | ‐4.83% | ‐10.84%, 1.19% |\n|  |  |  |  |\n\nTraditional 510(k) pRESET® Thrombectomy Device\nWhen any additional device usage or more than three passes of the study device are considered failures, regardless\nof whether the study device alone achieved eTICI ≥ 2b50 before additional passes were attempted or needed the use\nof an additional device, the performance of the pRESET® Thrombectomy Device and the Solitaire™ Revascularization\nDevice are listed below for all study populations (Table 5).\nTable 5: Key Outcome Measures with Additional Device Use and > 3 Passes as Failures\nITT Population PP Population AT Population\nParameter\nSuccess n/N (%) Success n/N (%) Success n/N (%)\n90 Day mRS ≤2\npRESET 74/173 (42.77%) 67/138 (48.55%) 71/166 (42.77%)\nSolitaire 68/167 (40.72%) 60/128 (46.88%) 68/156 (43.59%)\npRESET minus Solitaire 2.06% 1.68% ‐0.82%\nConfidence Interval (Lower, Upper Bound) ‐6.74%, 10.85% ‐8.40%, 11.76% ‐9.90, 8.27%\neTICI ≥ 2b50\npRESET 124/173 (71.68%) 105/138 (76.09%) 121/166 (72.89%)\nSolitaire 128/167 (76.65%) 98/128 (76.56%) 118/156 (75.64%)\npRESET minus Solitaire ‐4.97% ‐0.48% ‐2.75%\nConfidence Interval (Lower, Upper Bound) ‐12.76%, 2.82% ‐9.05%, 8.10% ‐10.76, 5.26%\nIn total, 231 (67.9%) subjects had at least one adverse event with 105 (30.9%) subjects having a serious adverse event.\nThere was no difference in the number of adverse events (p‐value: 0.7340) or serious adverse events (p‐value: 0.7117)\nbetween the two arms.\nThe number of subjects who had a device‐ or procedure‐related serious adverse event also did not differ across the\narms (p‐value: 0.7663).\nTable 6: Adverse Event Data\nITT Population pRESET Solitaire\nParameter P‐Value[1]\n(N=340) (N=173) (N=167)\nAdverse Event (AE)\nNumber Subjects (%) 231 (67.9%) 119 (68.8%) 112 (67.1%) .\n95% Exact Confidence Interval . (61.3%, 75.6%) (59.4%, 74.1%) 0.7340\nSerious Adverse Event (SAE)\nNumber Subjects (%) 105 (30.9%) 55 (31.8%) 50 (29.9%) .\n95% Exact Confidence Interval . (24.9%, 39.3%) (23.1%, 37.5%) 0.7117\nProcedure and/or Device Related SAE\nNumber Subjects (%) 28 (8.2%) 15 (8.7%) 13 (7.8%) .\n95% Exact Confidence Interval . (4.9%, 13.9%) (4.2%, 12.9%) 0.7663\n1P‐Value obtained from a generalized linear model with the randomized treatment assignment as the dependent variable\nPage 14 of 16\n\n| Parameter | ITT Population | PP Population | AT Population |\n| --- | --- | --- | --- |\n|  | Success n/N (%) | Success n/N (%) | Success n/N (%) |\n|  |  |  |  |\n\n| 90 Day mRS ≤2 |  |  |  |\n| --- | --- | --- | --- |\n|  |  |  |  |\n\n| eTICI ≥ 2b50 |  |  |  |\n| --- | --- | --- | --- |\n|  |  |  |  |\n\n| Parameter | ITT Population | pRESET | Solitaire | P‐Value[1] |\n| --- | --- | --- | --- | --- |\n|  | (N=340) | (N=173) | (N=167) |  |\n|  |  |  |  |  |\n\nTraditional 510(k) pRESET® Thrombectomy Device\nThe majority of device‐ or procedure‐related serious adverse events were classed as Nervous System Disorders\n(Table 7).\nTable 7: Device‐ or Procedure‐Related Serious Adverse Events\nSystem Organ Class ITT Population pRESET Solitaire\nPreferred Term (N=340) (N=173) (N=167)\nCardiac Disorders 1 (0.3%) 1 (0.6%) 0 (0.0%)\nAcute Myocardial Infarction 1 (0.3%) 1 (0.6%) 0 (0.0%)\nGastrointestinal Disorders 1 (0.3%) 1 (0.6%) 0 (0.0%)\nVomiting 1 (0.3%) 1 (0.6%) 0 (0.0%)\nInfections & Infestations 1 (0.3%) 1 (0.6%) 0 (0.0%)\nPneumonia 1 (0.3%) 1 (0.6%) 0 (0.0%)\nInjury, Poisoning & Procedural Complications 5 (1.5%) 4 (2.3%) 1 (0.6%)\nPost Procedural Stroke 1 (0.3%) 1 (0.6%) 0 (0.0%)\nVascular Access Site Complication 1 (0.3%) 1 (0.6%) 0 (0.0%)\nVascular Pseudoaneurysm 2 (0.6%) 1 (0.6%) 1 (0.6%)\nVasoplegia Syndrome 1 (0.3%) 1 (0.6%) 0 (0.0%)\nNervous System Disorders 21 (6.2%) 9 (5.2%) 12 (7.2%)\nBasal Ganglia Hematoma 1 (0.3%) 1 (0.6%) 0 (0.0%)\nBrain Edema 1 (0.3%) 0 (0.0%) 1 (0.6%)\nCerebral Artery Embolism 1 (0.3%) 0 (0.0%) 1 (0.6%)\nCerebral Artery Occlusion 1 (0.3%) 0 (0.0%) 1 (0.6%)\nCerebral Hemorrhage 2 (0.6%) 1 (0.6%) 1 (0.6%)\nCerebral Infarction 2 (0.6%) 0 (0.0%) 2 (1.2%)\nCerebral Reperfusion Injury 1 (0.3%) 0 (0.0%) 1 (0.6%)\nCerebrovascular Accident 3 (0.9%) 2 (1.2%) 1 (0.6%)\nHemorrhage Intracranial 3 (0.9%) 1 (0.6%) 2 (1.2%)\nHemorrhagic Transformation Stroke 2 (0.6%) 1 (0.6%) 1 (0.6%)\nHydrocephalus 1 (0.3%) 0 (0.0%) 1 (0.6%)\nIntracranial Mass 1 (0.3%) 0 (0.0%) 1 (0.6%)\nStroke In Evolution 2 (0.6%) 1 (0.6%) 1 (0.6%)\nSubarachnoid Hemorrhage 3 (0.9%) 1 (0.6%) 2 (1.2%)\nVertebral Artery Dissection 1 (0.3%) 1 (0.6%) 0 (0.0%)\nRespiratory, Thoracic & Mediastinal Disorders 1 (0.3%) 0 (0.0%) 1 (0.6%)\nRespiratory Failure 1 (0.3%) 0 (0.0%) 1 (0.6%)\nVascular Disorders 2 (0.6%) 1 (0.6%) 1 (0.6%)\nPeripheral Ischemia 1 (0.3%) 0 (0.0%) 1 (0.6%)\nVascular Dissection 1 (0.3%) 1 (0.6%) 0 (0.0%)\nPage 15 of 16\n\n| System Organ Class | ITT Population | pRESET | Solitaire |\n| --- | --- | --- | --- |\n| Preferred Term | (N=340) | (N=173) | (N=167) |\n\n|  |  |  |  |\n| --- | --- | --- | --- |\n|  |  |  |  |\n\n|  |  |  |  |\n| --- | --- | --- | --- |\n|  |  |  |  |\n\n|  |  |  |  |\n| --- | --- | --- | --- |\n|  |  |  |  |\n\n|  |  |  |  |\n| --- | --- | --- | --- |\n|  |  |  |  |\n\nTraditional 510(k) pRESET® Thrombectomy Device\nVIII. CONCLUSIONS\nphenox Ltd. have demonstrated that the pRESET® Thrombectomy Device is substantially equivalent\nto the Solitaire™ 2 Revascularization Device (K162539) through a multicenter, prospectively\ndesigned, randomized controlled trial. The randomized controlled trial design minimizes the\nuncertainty and bias of the trial results by allowing the discrimination of patient outcomes that are\ncaused by the pRESET Thrombectomy Device from outcomes that may be caused by other factors.\npRESET® Thrombectomy Device has the same intended use, similar technological characteristics,\nsimilar materials and the same operating principle as the predicate device. Substantial equivalence is\ndemonstrated through bench, animal and clinical testing.\nPage 16 of 16",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": null
  },
  "confidence": {
    "indications": 0.95
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK222848\nDevice Name\npRESET Thrombectomy Device\nIndications for Use (Describe)\n1. The pRESET® Thrombectomy Device is indicated for use to restore blood flow in the neurovasculature by removing\nthrombus for the treatment of acute ischemic stroke to reduce disability in patients with a persistent, proximal anterior\ncirculation, large vessel occlusion, and smaller core infarcts who have first received thrombolytic therapy. Endovascular\ntherapy with the device should be started within 6 hours of symptom onset.\n2. The pRESET® Thrombectomy Device is indicated to restore blood flow by removing thrombus from a large\nintracranial vessel in patients experiencing ischemic stroke within 8 hours of symptom onset. Patients who are ineligible\nfor thrombolytic therapy or who fail thrombolytic therapy are candidates for treatment.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (6/20) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nTraditional 510(k) pRESET® Thrombectomy Device\n510(k) Summary (21 CFR 807.92)\nK222848\nI. SUBMITTER\nphenox Limited,\nKamrick Court\nBallybrit Business Park,\nGalway, Ireland,\nH91 XY38.\nPrimary Correspondent Name: Catriona Lynch\nTitle: Regulatory Affairs Specialist\nPhone: +353 91 740 100\nEmail: catriona.lynch@phenox.ie\nSecondary Correspondent Name: Gary Brogan\nTitle: Managing Director\nPhone: +353 91 740 100\nEmail: gary.brogan@phenox.ie\nDate Prepared: 20 January 2023\nII. DEVICE\nDevice Trade Name: pRESET® Thrombectomy Device\nCommon or Usual Name: Neurovascular Mechanical Thrombectomy Device for Acute Ischemic\nStroke Treatment; Catheter, Thrombus Retriever\nClassification: Class 2 device according to 21 CFR 882.5600; 21 CFR 870.1250\nProduct Code: POL, NRY\nReview Panel: Neurology\nIII. PREDICATE DEVICE\nDevice Name: Solitaire™ 2 Revascularization Device, K162539.\n510(k) Submitter: Micro Therapeutics, Inc. d/b/a ev3 Neurovascular\nIV. DEVICE DESCRIPTION\nThe pRESET® Thrombectomy Device is designed to restore blood flow in the neurovasculature by\nmechanical removal of thrombus in patients experiencing acute ischemic stroke due to large vessel\nocclusion with thrombus. The device is designed for use in large vessels of the neurovasculature such as\nthe internal carotid artery (ICA) and the middle cerebral artery (MCA). The device is supplied sterile\nand intended for single use only.\nPage 1 of 16\n\nTraditional 510(k) pRESET® Thrombectomy Device\nMaterials of Use: See table below for details of the materials used in the construction of the pRESET®\nThrombectomy Device.\nComponent Material\nRetrieval Structure Nitinol\nPush‐Wire Stainless Steel Wire\nConnector Shell Nitinol\nMarker coils Platinum/Iridium\nShrink Tubing PTFE\nIntroducer Sheath HDPE\nV. INDICATIONS FOR USE\nComparison of Indications for Use for the pRESET ®Thrombectomy Device and predicate device\nSolitaire™ 2 Revascularization Device.\nParameter Predicate Device Subject Device\n1. The Solitaire™ 2 Revascularization 1. The pRESET® Thrombectomy Device\nIndications for Use\nDevice is indicated for use to restore is indicated for use to restore blood\nblood flow in the neurovasculature flow in the neurovasculature by\nby removing thrombus for the removing thrombus for the treatment\ntreatment of acute ischemic stroke of acute ischemic stroke to reduce\nto reduce disability in patients with disability in patients with a persistent,\na persistent, proximal anterior proximal anterior circulation, large\ncirculation, large vessel occlusion, vessel occlusion, and smaller core\nand smaller core infarcts who have infarcts who have first received\nfirst received intravenous tissue thrombolytic therapy. Endovascular\nplasminogen activator (IV t‐PA). therapy with the device should be\nEndovascular therapy with the started within 6 hours of symptom\ndevice should be started within 6 onset.\nhours of symptom onset. 2. The pRESET® Thrombectomy Device\nis indicated to restore blood flow by\n2. The Solitaire™ Revascularization\nremoving thrombus from a large\nDevice is indicated to restore blood\nintracranial vessel in patients\nflow by removing thrombus from a\nexperiencing ischemic stroke within 8\nlarge intracranial vessel in patients\nhours of symptom onset. Patients who\nexperiencing ischemic stroke within\nare ineligible for thrombolytic therapy\n8 hours of symptom onset. Patients\nor who fail thrombolytic therapy are\nwho are ineligible for IV t‐PA or who\ncandidates for treatment.\nfail IV t‐PA therapy are candidates\nfor treatment.\nPage 2 of 16\n\n| Component | Material |\n| --- | --- |\n| Retrieval Structure | Nitinol |\n| Push‐Wire | Stainless Steel Wire |\n| Connector Shell | Nitinol |\n| Marker coils | Platinum/Iridium |\n| Shrink Tubing | PTFE |\n| Introducer Sheath | HDPE |\n\n| Parameter | Predicate Device | Subject Device |\n| --- | --- | --- |\n|  |  |  |\n| Indications for Use | 1. The Solitaire™ 2 Revascularization\nDevice is indicated for use to restore\nblood flow in the neurovasculature\nby removing thrombus for the\ntreatment of acute ischemic stroke\nto reduce disability in patients with\na persistent, proximal anterior\ncirculation, large vessel occlusion,\nand smaller core infarcts who have\nfirst received intravenous tissue\nplasminogen activator (IV t‐PA).\nEndovascular therapy with the\ndevice should be started within 6\nhours of symptom onset.\n2. The Solitaire™ Revascularization\nDevice is indicated to restore blood\nflow by removing thrombus from a\nlarge intracranial vessel in patients\nexperiencing ischemic stroke within\n8 hours of symptom onset. Patients\nwho are ineligible for IV t‐PA or who\nfail IV t‐PA therapy are candidates\nfor treatment. | 1. The pRESET® Thrombectomy Device\nis indicated for use to restore blood\nflow in the neurovasculature by\nremoving thrombus for the treatment\nof acute ischemic stroke to reduce\ndisability in patients with a persistent,\nproximal anterior circulation, large\nvessel occlusion, and smaller core\ninfarcts who have first received\nthrombolytic therapy. Endovascular\ntherapy with the device should be\nstarted within 6 hours of symptom\nonset.\n2. The pRESET® Thrombectomy Device\nis indicated to restore blood flow by\nremoving thrombus from a large\nintracranial vessel in patients\nexperiencing ischemic stroke within 8\nhours of symptom onset. Patients who\nare ineligible for thrombolytic therapy\nor who fail thrombolytic therapy are\ncandidates for treatment. |\n\nTraditional 510(k) pRESET® Thrombectomy Device\nVI. COMPARISON OF TECHNOLOGICAL CHARACTERISTICS WITH THE PREDICATE DEVICE\nParameter Predicate Device Subject Device\nTrade Name Solitaire™ 2 Revascularization pRESET® Thrombectomy Device\nDevice\n510(k) number K162539 K222848\nProduct Classification II II\nClassification 21 CFR 882.5600, 21 CFR 882.5600,\nRegulation 21 CFR 870.1250 21 CFR 870.1250\nProduct Code POL, NRY POL, NRY\nPrinciple of Operation The device is used in the The device is used in the\nneurovasculature to restore blood neurovasculature to restore blood flow\nflow for treatment of acute for treatment of acute ischemic stroke.\nischemic stroke.\nDevice Sizes 4x15mm 4x20mm\n4x20mm 5x40mm\n4x40mm 6x30mm\n6x20mm\n6x30mm\nMaterials Retrieval Structure‐ Nitinol Retrieval Structure‐ Nitinol\nMarkers‐ Platinum/Iridium Markers‐ Platinum/Iridium\nPush Wire‐ Nitinol Push Wire‐ Stainless Steel\nShrink Tubing‐ PTFE Shrink Tubing‐ PTFE\nUse Sterile, Single Use Sterile, Single Use\nSterilization Method Ethylene Oxide Ethylene Oxide\nPackaging Stored within dispenser coil, Stored within dispenser coil,\nTyvek pouch, and shipping carton. Tyvek pouch, and shipping carton.\nPage 3 of 16\n\n| Parameter | Predicate Device | Subject Device |\n| --- | --- | --- |\n| Trade Name | Solitaire™ 2 Revascularization\nDevice | pRESET® Thrombectomy Device |\n| 510(k) number | K162539 | K222848 |\n| Product Classification | II | II |\n| Classification\nRegulation | 21 CFR 882.5600,\n21 CFR 870.1250 | 21 CFR 882.5600,\n21 CFR 870.1250 |\n| Product Code | POL, NRY | POL, NRY |\n| Principle of Operation | The device is used in the\nneurovasculature to restore blood\nflow for treatment of acute\nischemic stroke. | The device is used in the\nneurovasculature to restore blood flow\nfor treatment of acute ischemic stroke. |\n| Device Sizes | 4x15mm\n4x20mm\n4x40mm\n6x20mm\n6x30mm | 4x20mm\n5x40mm\n6x30mm |\n| Materials | Retrieval Structure‐ Nitinol\nMarkers‐ Platinum/Iridium\nPush Wire‐ Nitinol\nShrink Tubing‐ PTFE | Retrieval Structure‐ Nitinol\nMarkers‐ Platinum/Iridium\nPush Wire‐ Stainless Steel\nShrink Tubing‐ PTFE |\n| Use | Sterile, Single Use | Sterile, Single Use |\n| Sterilization Method | Ethylene Oxide | Ethylene Oxide |\n| Packaging | Stored within dispenser coil,\nTyvek pouch, and shipping carton. | Stored within dispenser coil,\nTyvek pouch, and shipping carton. |\n\nTraditional 510(k) pRESET® Thrombectomy Device\nVII. PERFORMANCE DATA\nBIOCOMPATIBILITY\nBiocompatibility testing was conducted based on International Organization for Standardization\n(ISO) 10993‐1:2018: Biological Evaluation of Medical Devices ‐ Part 1: Evaluation and testing within\na risk management process and the US FDA guidance document “Use of International Standard ISO\n10993, ‘Biological Evaluation of Medical Devices ‐ Part 1: Evaluation and testing within a risk\nmanagement process’” (2020). Results confirmed the pRESET® Thrombectomy Device is\nbiocompatible.\nTable below summarizes testing performed on the pRESET® Thrombectomy Device.\nBiological Effects Test names Conclusions\nCytotoxicity ISO MEM elution – Non‐cytotoxic\nL929 fibroblast cultures\nSensitization ISO guinea pig maximization test No sensitization indicated\nSkin Irritation Rabbit No irritation indicated\nprimary skin irritation/\nintracutaneous reactivity\nSystemic toxicity Material mediated pyrogenicity test Non‐pyrogenic\nSystemic toxicity Acute systemic toxicity No acute systemic toxicity\nHemocompatibility Thromboresistance in dogs Thromboresistant\nIn vitro hemocompatibility No Hemolysis indicated\nPartial thromboplastin time (PTT)\nHemocompatibility Hemolysis (ASTM method) direct No Hemolysis indicated\ncontact\nHemocompatibility Hemolysis (ASTM method) indirect\nextract\nHemocompatibility Complement activation No complement activation\nPage 4 of 16\n\n| Biological Effects | Test names | Conclusions |\n| --- | --- | --- |\n|  |  |  |\n| Cytotoxicity | ISO MEM elution –\nL929 fibroblast cultures | Non‐cytotoxic |\n| Sensitization | ISO guinea pig maximization test | No sensitization indicated |\n| Skin Irritation | Rabbit\nprimary skin irritation/\nintracutaneous reactivity | No irritation indicated |\n| Systemic toxicity | Material mediated pyrogenicity test | Non‐pyrogenic |\n| Systemic toxicity | Acute systemic toxicity | No acute systemic toxicity |\n| Hemocompatibility | Thromboresistance in dogs | Thromboresistant |\n|  | In vitro hemocompatibility | No Hemolysis indicated |\n|  | Partial thromboplastin time (PTT) |  |\n| Hemocompatibility | Hemolysis (ASTM method) direct\ncontact | No Hemolysis indicated |\n| Hemocompatibility | Hemolysis (ASTM method) indirect\nextract |  |\n| Hemocompatibility | Complement activation | No complement activation |\n\nTraditional 510(k) pRESET® Thrombectomy Device\nSTERILIZATION\npRESET® Thrombectomy Device is sterilized by Ethylene Oxide gas. The sterilization cycle has been\nvalidated to ensure a sterility assurance level (SAL) of 10‐6 in accordance with the EN ISO\n11135:2014 & A1:2019 and AAMI TIR28:2016.\nAging studies have established the pRESET® Thrombectomy Device packaging remains functional and\nmaintains sterility for up to 3 years. Aging studies for packaging integrity, seal strength and device\nfunctionality were performed and met acceptance criteria.\nNON‐CLINICAL PERFORMANCE DATA\nNon‐clinical testing was completed to support the substantial equivalence determination to the\npredicate. The tests are summarized below.\nPerformance Testing ‐ Bench\nThe following bench testing was performed to support substantial equivalence.\nTest names Test Description Conclusions\nSimulated Use It shall be possible to safely and reliably Pass\nprepare, deploy and retract the device in\na nominal and worst‐case 3D model as\ndescribed in the instructions for use\nwithout damage to the device.\nDimensional Verification Expanded outer diameter (OD) Pass\nRetriever device length\nWorking length of retrieval device\nEffective length of retrieval device\nSystem length\nDiameter 10 mm from device connection\npoint\nDiameter 275 mm from device\nconnection point\nLength of uncovered marker\nMarker position\nDiameter of heat shrink ‐ device\nconnection point\nDiameter of distal marker coils\nLength of distal marker coils\nPage 5 of 16\n\n| Test names | Test Description | Conclusions |\n| --- | --- | --- |\n|  |  |  |\n| Simulated Use | It shall be possible to safely and reliably\nprepare, deploy and retract the device in\na nominal and worst‐case 3D model as\ndescribed in the instructions for use\nwithout damage to the device. | Pass |\n| Dimensional Verification | Expanded outer diameter (OD)\nRetriever device length\nWorking length of retrieval device\nEffective length of retrieval device\nSystem length\nDiameter 10 mm from device connection\npoint\nDiameter 275 mm from device\nconnection point\nLength of uncovered marker\nMarker position\nDiameter of heat shrink ‐ device\nconnection point\nDiameter of distal marker coils\nLength of distal marker coils | Pass |\n\nTraditional 510(k) pRESET® Thrombectomy Device\nRadial Force The relative Chronic Outward Force Pass\n(RCOF) in the labeled vessel diameters\nmust meet acceptance criteria.\nRadiopacity Proximal and distal ends of the retrieval Pass\ndevice must be radiopaque.\nKink Resistance The pRESET device will not kink during Pass\nsimulated use in a nominal and worst‐\ncase 3D model following the instructions\nfor use.\nThe pRESET stent region does not kink or Pass\ncollapse while passing through a worst‐\ncase anatomical model incorporating\nminimum bend radii.\nSystem Surface Finish The external surface of the effective Pass\nlength of the device shall appear free\nfrom extraneous matter, process and\nsurface defects.\nA\nf\nTransition Temperature A\nf\ntransition temperature of the pRESET Pass\ndevice will be appropriate for clinical\nusage. Test will use the bend and free\nrecovery method.\nDevice Deployment It shall be possible to safely and reliably Pass\ndeploy the device as described in the\ninstructions for use without damage to\nthe device.\nRetraction into the It shall be possible to advance a Pass\nMicrocatheter representative microcatheter over the\ndeployed device, at the site of\ndeployment, until it is fully contained\nwithin the inner lumen of the\nmicrocatheter without damage to the\ndevice.\nDelivery and The maximum delivery and resheathing Pass\nResheathing forces measured during simulated use\nForces clinical conditions.\nRe‐Sheathing It shall be possible to re‐sheath the Pass\ndevice, as described in the instructions\nfor use, after it has been prepared\ndeployed and retracted as described in\nthe instructions for use.\nPage 6 of 16\n\n| Radial Force | The relative Chronic Outward Force\n(RCOF) in the labeled vessel diameters\nmust meet acceptance criteria. | Pass |\n| --- | --- | --- |\n| Radiopacity | Proximal and distal ends of the retrieval\ndevice must be radiopaque. | Pass |\n| Kink Resistance | The pRESET device will not kink during\nsimulated use in a nominal and worst‐\ncase 3D model following the instructions\nfor use. | Pass |\n|  | The pRESET stent region does not kink or\ncollapse while passing through a worst‐\ncase anatomical model incorporating\nminimum bend radii. | Pass |\n| System Surface Finish | The external surface of the effective\nlength of the device shall appear free\nfrom extraneous matter, process and\nsurface defects. | Pass |\n| A Transition Temperature\nf | A transition temperature of the pRESET\nf\ndevice will be appropriate for clinical\nusage. Test will use the bend and free\nrecovery method. | Pass |\n| Device Deployment | It shall be possible to safely and reliably\ndeploy the device as described in the\ninstructions for use without damage to\nthe device. | Pass |\n| Retraction into the\nMicrocatheter | It shall be possible to advance a\nrepresentative microcatheter over the\ndeployed device, at the site of\ndeployment, until it is fully contained\nwithin the inner lumen of the\nmicrocatheter without damage to the\ndevice. | Pass |\n| Delivery and\nResheathing\nForces | The maximum delivery and resheathing\nforces measured during simulated use\nclinical conditions. | Pass |\n| Re‐Sheathing | It shall be possible to re‐sheath the\ndevice, as described in the instructions\nfor use, after it has been prepared\ndeployed and retracted as described in\nthe instructions for use. | Pass |\n\nTraditional 510(k) pRESET® Thrombectomy Device\nMarker Coil Tensile The minimum tensile strength of the Pass\nStrength union between the distal marker coils\nand the stent retriever shall meet the\nacceptance criteria.\nSystem Tensile Strength The minimum tensile strength of the Pass\nthrombectomy system is evaluated\nto the acceptance criteria.\nTorque Strength The system must not break after 3 full Pass\nrotations of the insertion wire.\nAncillary Device It shall be possible to safely and reliably Pass\nCompatibility prepare, deploy and retract the device in\na nominal and worst‐case 3D model per\nthe instructions for use without damage\nto any ancillary devices listed.\nPerformance Testing ‐ Animal\nA Good Laboratory Practice (GLP) safety study of the pRESET® Thrombectomy Device in a swine\nmodel was executed. This study was initiated to assess the safety and performance of the pRESET\ndevice in comparison to a control by evaluating worst‐case device use (e.g., 3 passes and 6 re‐\nsheathings of the retrieval device), clot removal, recanalization and device usability performance at\nboth sub‐acute (Day 3) and chronic endpoints (Day 30). The control device used for the purpose of\nthe study was the SolitaireTM 2 Revascularization Device. The safety and performance of the pRESET\nThrombectomy Device in a swine model of acute vascular occlusion was comparable to the control\ndevice.\nPage 7 of 16\n\n| Marker Coil Tensile\nStrength | The minimum tensile strength of the\nunion between the distal marker coils\nand the stent retriever shall meet the\nacceptance criteria. | Pass |\n| --- | --- | --- |\n| System Tensile Strength | The minimum tensile strength of the\nthrombectomy system is evaluated\nto the acceptance criteria. | Pass |\n| Torque Strength | The system must not break after 3 full\nrotations of the insertion wire. | Pass |\n| Ancillary Device\nCompatibility | It shall be possible to safely and reliably\nprepare, deploy and retract the device in\na nominal and worst‐case 3D model per\nthe instructions for use without damage\nto any ancillary devices listed. | Pass |\n\nTraditional 510(k) pRESET® Thrombectomy Device\nCLINICAL EXPERIENCE\nThe pRESET® Thrombectomy Device was the subject of a prospective, multicenter, randomized\ncontrolled clinical trial (RCT) to demonstrate the safety and effectiveness of the device, and to\nevaluate these outcomes against the Solitaire™ Revascularization Device. A summary of the trial\ndesign is provided in Table 1.\nTable 1: Trial Design Summary\nTitle pRESET for Occlusive Stroke Treatment (PROST)\nTrial Phase Pre‐market clearance (IDE G190099)\nTrial Design Prospective, multicenter randomized clinical trial\n Age ≥ 18 years.\n Clinical signs consistent with acute ischemic stroke.\nInclusion Criteria  Able to be treated within 8 hours of stroke symptom onset & within 1.5\nhours (90 min) from screening CT / MRI to groin puncture.\n Pre‐stroke mRS ≤ 1.\n NIHSS ≥ 6 at the time of enrollment.\n If t‐PA is indicated, initiation of IV t‐PA should be administered as soon as\npossible and no later than 3 hours of onset of stroke symptoms, with\ninvestigator verification that the subject has received/is receiving the\ncorrect IV t‐PA dose (0.9 mg/kg) for the estimated weight.\n eTICI ≤ 1 confirmed by angiography that is accessible to the mechanical\nthrombectomy device in the following locations:\na) Intracranial internal carotid\nb) M1 and/or M2 segment of the MCA\nc) Carotid terminus\nd) Vertebral artery\ne) Basilar artery\nNOTE: M1 segment of the MCA is defined as the arterial trunk from its origin\nat the ICA to the first bifurcation or trifurcation into major branches\nneglecting the small temporal‐polar branch.\n ASPECTS score must be 6‐10 on NCCT or DWI‐MRI. If automated core\nvolume assessment software is used:\n‐ MR diffusion‐weighted imaging (DWI) ≤ 50 cc\n‐ Computed tomography perfusion (CTP) core ≤ 50 cc\n• Subject is willing to conduct protocol‐required follow‐up visits.\n• A valid signed and dated informed consent by participant or LAR (legally\nauthorized representative) has been obtained.\nPage 8 of 16\n\n| Title | pRESET for Occlusive Stroke Treatment (PROST) |\n| --- | --- |\n|  |  |\n| Trial Phase | Pre‐market clearance (IDE G190099) |\n|  |  |\n| Trial Design | Prospective, multicenter randomized clinical trial |\n|  |  |\n|  |  Age ≥ 18 years.\n Clinical signs consistent with acute ischemic stroke.\n Able to be treated within 8 hours of stroke symptom onset & within 1.5\nhours (90 min) from screening CT / MRI to groin puncture.\n Pre‐stroke mRS ≤ 1.\n NIHSS ≥ 6 at the time of enrollment.\n If t‐PA is indicated, initiation of IV t‐PA should be administered as soon as\npossible and no later than 3 hours of onset of stroke symptoms, with\ninvestigator verification that the subject has received/is receiving the\ncorrect IV t‐PA dose (0.9 mg/kg) for the estimated weight.\n eTICI ≤ 1 confirmed by angiography that is accessible to the mechanical\nthrombectomy device in the following locations:\na) Intracranial internal carotid\nb) M1 and/or M2 segment of the MCA\nc) Carotid terminus\nd) Vertebral artery\ne) Basilar artery\nNOTE: M1 segment of the MCA is defined as the arterial trunk from its origin\nat the ICA to the first bifurcation or trifurcation into major branches\nneglecting the small temporal‐polar branch.\n ASPECTS score must be 6‐10 on NCCT or DWI‐MRI. If automated core\nvolume assessment software is used:\n‐ MR diffusion‐weighted imaging (DWI) ≤ 50 cc\n‐ Computed tomography perfusion (CTP) core ≤ 50 cc\n• Subject is willing to conduct protocol‐required follow‐up visits.\n• A valid signed and dated informed consent by participant or LAR (legally\nauthorized representative) has been obtained. |\n|  |  |\n| Inclusion Criteria |  |\n|  |  |\n\nTraditional 510(k) pRESET® Thrombectomy Device\n Received IA t‐PA prior to enrollment in the study.\n Female who is pregnant or lactating or has a positive pregnancy test at time\nof admission.\nExclusion Criteria\n Rapid neurological improvement prior to study enrollment suggesting\nresolution of signs/symptoms of stroke.\n Known serious sensitivity to radiographic contrast agents.\n Known sensitivity to nickel, titanium metals, or their alloys.\n Enrolled in other investigational studies that would interfere with study\nendpoints.\n Known hereditary or acquired hemorrhagic diathesis, coagulation factor\ndeficiency.\n Known renal failure as defined by a serum creatinine > 2.0 mg/dl (or 176.8\nμmol/l) or glomerular filtration rate (GFR) < 30.\n Requires hemodialysis or peritoneal dialysis, or has a contraindication to an\nangiogram.\n Life expectancy of less than 90 days.\n Clinical presentation suggests a subarachnoid hemorrhage, even if initial CT\nor MRI scan is normal.\n Suspicion of aortic dissection.\n Comorbid disease or condition that would confound the neurological and\nfunctional evaluations or compromise survival or ability to complete follow‐\nup assessments.\n Known to currently use or has a recent history of illicit drug(s) or abuses\nalcohol (defined as regular or daily consumption of more than four alcoholic\ndrinks per day).\n Known arterial condition (e.g., proximal vessel stenosis or pre‐existing stent)\nthat would prevent the device from reaching the target vessel and/or\npreclude safe recovery of the device.\n Requires balloon angioplasty or stenting of the carotid artery at the time of\nthe index procedure.\n Angiographic evidence of carotid dissection.\nIMAGING:\n CT or MRI evidence of hemorrhage on presentation.\n CT or MRI evidence of mass effect or intra‐cranial tumor (except small\nmeningioma).\n CT or MRI evidence of cerebral vasculitis.\n CT or MRI‐DWI showing ASPECTS 0‐5. Alternatively, if automated core\nvolume assessment software is used, MRI‐DWI or CTP core > 50 cc.\n CT or MRI shows evidence of carotid dissection or complete cervical carotid\nocclusion requiring a stent.\n Any imaging evidence that suggests, in the opinion of the investigator, the\nsubject is not appropriate for mechanical thrombectomy intervention (e.g.,\ninability to navigate to target lesion, moderate/large infarct with poor\ncollateral circulation, etc.).\n Occlusions in multiple vascular territories (e.g., bilateral anterior circulation,\nor anterior/posterior circulation) as confirmed by angiography, or clinical\nevidence of bilateral strokes or strokes in multiple territories.\nPage 9 of 16\n\n|  |  Received IA t‐PA prior to enrollment in the study.\n Female who is pregnant or lactating or has a positive pregnancy test at time\nof admission.\n Rapid neurological improvement prior to study enrollment suggesting\nresolution of signs/symptoms of stroke.\n Known serious sensitivity to radiographic contrast agents.\n Known sensitivity to nickel, titanium metals, or their alloys.\n Enrolled in other investigational studies that would interfere with study\nendpoints.\n Known hereditary or acquired hemorrhagic diathesis, coagulation factor\ndeficiency.\n Known renal failure as defined by a serum creatinine > 2.0 mg/dl (or 176.8\nμmol/l) or glomerular filtration rate (GFR) < 30.\n Requires hemodialysis or peritoneal dialysis, or has a contraindication to an\nangiogram.\n Life expectancy of less than 90 days.\n Clinical presentation suggests a subarachnoid hemorrhage, even if initial CT\nor MRI scan is normal.\n Suspicion of aortic dissection.\n Comorbid disease or condition that would confound the neurological and\nfunctional evaluations or compromise survival or ability to complete follow‐\nup assessments.\n Known to currently use or has a recent history of illicit drug(s) or abuses\nalcohol (defined as regular or daily consumption of more than four alcoholic\ndrinks per day).\n Known arterial condition (e.g., proximal vessel stenosis or pre‐existing stent)\nthat would prevent the device from reaching the target vessel and/or\npreclude safe recovery of the device.\n Requires balloon angioplasty or stenting of the carotid artery at the time of\nthe index procedure.\n Angiographic evidence of carotid dissection.\nIMAGING:\n CT or MRI evidence of hemorrhage on presentation.\n CT or MRI evidence of mass effect or intra‐cranial tumor (except small\nmeningioma).\n CT or MRI evidence of cerebral vasculitis.\n CT or MRI‐DWI showing ASPECTS 0‐5. Alternatively, if automated core\nvolume assessment software is used, MRI‐DWI or CTP core > 50 cc.\n CT or MRI shows evidence of carotid dissection or complete cervical carotid\nocclusion requiring a stent.\n Any imaging evidence that suggests, in the opinion of the investigator, the\nsubject is not appropriate for mechanical thrombectomy intervention (e.g.,\ninability to navigate to target lesion, moderate/large infarct with poor\ncollateral circulation, etc.).\n Occlusions in multiple vascular territories (e.g., bilateral anterior circulation,\nor anterior/posterior circulation) as confirmed by angiography, or clinical\nevidence of bilateral strokes or strokes in multiple territories. |\n| --- | --- |\n|  |  |\n| Exclusion Criteria |  |\n|  |  |\n\nTraditional 510(k) pRESET® Thrombectomy Device\n1:1 using stratification factors:\n Age: ≥ 65 and < 65\nRandomization\n Site of occlusion: ICA, MCA and BA\n Baseline/Enrollment NIHSS score: < 17 and ≥ 17\n Prior IV t‐PA usage: Yes and No\n Time to symptom onset: ≥ 4 hours and < 4 hours\n Intent‐to‐Treat Population: 340 subjects: 173 pRESET & 167 Solitaire\nSample Size  Per Protocol Population: 266 subjects: 138 pRESET & 128 Solitaire\n As Treated Population: 322 subjects: 166 pRESET & 156 Solitaire\nFollow‐Up 24 hours, 7 Days, 30 Days & 90 Days\n Proportion of subjects with mRS ≤ 2 at 90 days after the index procedure\n Proportion of subjects with device‐ or procedure‐related symptomatic\nPrimary Endpoints\nintracerebral hemorrhage (sICH) within 24 hours (‐8/+12 hrs) of the index\nprocedure\n Proportion of subjects with eTICI 2b50 or greater flow in the target vessel\npost‐procedure with ≤ 3 passes of the assigned study device\n Proportion of subjects with eTICI 2c or greater following the first pass of the\nSecondary Endpoints assigned study device\n Overall mortality at 90 days following the index stroke\n Distribution of mRS shift at 90 days across the entire spectrum of\ndisability\nPage 10 of 16\n\n|  | 1:1 using stratification factors:\n Age: ≥ 65 and < 65\n Site of occlusion: ICA, MCA and BA\n Baseline/Enrollment NIHSS score: < 17 and ≥ 17\n Prior IV t‐PA usage: Yes and No\n Time to symptom onset: ≥ 4 hours and < 4 hours |\n| --- | --- |\n| Randomization |  |\n|  |  |\n|  |  Intent‐to‐Treat Population: 340 subjects: 173 pRESET & 167 Solitaire\n Per Protocol Population: 266 subjects: 138 pRESET & 128 Solitaire\n As Treated Population: 322 subjects: 166 pRESET & 156 Solitaire |\n| Sample Size |  |\n|  |  |\n| Follow‐Up | 24 hours, 7 Days, 30 Days & 90 Days |\n|  |  |\n|  |  Proportion of subjects with mRS ≤ 2 at 90 days after the index procedure\n Proportion of subjects with device‐ or procedure‐related symptomatic\nintracerebral hemorrhage (sICH) within 24 hours (‐8/+12 hrs) of the index\nprocedure |\n| Primary Endpoints |  |\n|  |  |\n|  |  Proportion of subjects with eTICI 2b50 or greater flow in the target vessel\npost‐procedure with ≤ 3 passes of the assigned study device\n Proportion of subjects with eTICI 2c or greater following the first pass of the\nassigned study device\n Overall mortality at 90 days following the index stroke\n Distribution of mRS shift at 90 days across the entire spectrum of\ndisability |\n|  |  |\n|  |  |\n| Secondary Endpoints |  |\n|  |  |\n\nTraditional 510(k) pRESET® Thrombectomy Device\nA total of 340 subjects were enrolled and randomized into PROST at 24 sites across the US (n=19) and Germany\n(n=5): 173 in the pRESET® arm and 167 in the Solitaire arm. Key subject baseline demographics were similar across the\ntwo arms (Table 2).\nTable 2: Key Baseline Demographics\nEnrolled pRESET Solitaire\nParameter\n(N=340) (N=173) (N=167)\nAge (years)\nN 340 173 167\nMedian (Min, Max) 73.0 (29, 96) 73.0 (29, 96) 75.0 (31, 96)\nGender\nN 340 173 167\nMale 170 (50.0%) 90 (52.0%) 80 (47.9%)\nFemale 170 (50.0%) 83 (48%) 87 (52.1%)\nNIHSS at Admission\nN 339 173 166\nMedian (Min, Max) 16.0 (6, 31) 16.0 (6, 29) 16.0 (6, 31)\nmRS before Stroke\n0 251 (73.8%) 130 (75.1%) 121 (72.5%)\n1 84 (24.7%) 41 (23.7%) 43 (25.7%)\n2 3 (0.9%) 1 (0.6%) 2 (1.2%)\nNot Reported 2 (0.6%) 1 (0.6%) 1 (0.6%)\nASPECTS Score\nN 336 171 165\nMedian (Min, Max) 9.0 (6, 10) 9.0 (6, 10) 9.0 (6, 10)\nCore Infarct Size (cc)\nN 117 60 57\nMedian (Min, Max) 10.0 (0, 85) 6.5 (0, 66) 14.0 (0, 85)\nTarget Occlusion Location\nLeft Hemisphere 146 (42.9%) 78 (45.1%) 68 (40.7%)\nRight Hemisphere 161 (47.4%) 81 (46.8%) 80 (47.9%)\nPosterior 17 (5.0%) 9 (5.2%) 8 (4.8%)\nNot Reported 16 (4.7%) 5 (2.9%) 11 (6.6%)\nPage 11 of 16\n\n| Parameter | Enrolled | pRESET | Solitaire |\n| --- | --- | --- | --- |\n|  | (N=340) | (N=173) | (N=167) |\n|  |  |  |  |\n\n| Not Reported | 16 (4.7%) | 5 (2.9%) | 11 (6.6%) |\n| --- | --- | --- | --- |\n|  |  |  |  |\n\nTraditional 510(k) pRESET® Thrombectomy Device\nThe Intent‐to‐Treat (ITT) population (n=340) included all subjects who had a signed informed consent form (ICF)\nand were randomized.\nThe Per Protocol (PP) population (n=266) included all subjects who underwent treatment with a study device,\nmet the eligibility criteria and had primary effectiveness outcome data.\nThe As Treated (AT) population (n=322) included all subjects who underwent treatment with a study device,\nirrespective of device assignment. There were 0 treatment crossovers.\nTable 3: Final Subject Disposition\nEnrolled pRESET Solitaire\nParameter\n(N=340) (N=173) (N=167)\nRandomized 340 (100.0%) 173 (100.0%) 167 (100.0%)\nUnderwent Study Procedure¹ 322 (94.7%) 166 (96.0%) 156 (93.4%)\nCompleted Follow‐Up\n24 hour 322 (94.7%) 166 (96.0%) 156 (93.4%)\nDay 7 296 (87.1%) 152 (87.9%) 144 (86.2%)\nDay 30 283 (83.2%) 144 (83.2%) 139 (83.2%)\nDay 902 265 (77.9%) 137 (79.2%) 128 (76.6%)\nDiscontinued from the Study3\nDeath 47 (13.8%) 24 (13.9%) 23 (13.8%)\nWithdrawn 24 (7.1%) 10 (5.8%) 14 (8.4%)\nLost to Follow‐Up 2 (0.5%) 0 (0.0%) 2 (1.2%)\n¹ Following randomization, 18 subjects did not undergo study Procedure for the following reasons: clot migrated, resolved, or\ncould not be reached, the subject did not meet all eligibility criteria (including absence of a subarachnoid hemorrhage), the study\ndevice was not used, or a wire perforation occurred.\n2 The total number of subjects who completed Day 90 follow‐up (n=265) differs from the total number of subjects in the PP\npopulation (n= 266) as these two populations are not composed of the same subjects. For example, subjects who died prior to\nDay 90 are excluded from Completed Follow‐Up Day 90 but may be included in the PP population as a primary effectiveness\noutcome data point is available i.e., mRS = 6. Subjects who attended Day 90 follow‐up are included in the Completed Follow‐Up\nDay 90 but may be excluded from the PP population as they had a deviation against the eligibility criteria.\n3 Two subjects did not attend the Day 90 follow‐up visit; however, these patients remained active in the study at 90 days post‐\nprocedure and were confirmed to be alive at Day 90.\nPage 12 of 16\n\n| Parameter | Enrolled | pRESET | Solitaire |\n| --- | --- | --- | --- |\n|  | (N=340) | (N=173) | (N=167) |\n|  |  |  |  |\n\nTraditional 510(k) pRESET® Thrombectomy Device\nThe pRESET® Thrombectomy Device was demonstrated to be non‐inferior to the Solitaire™ Revascularization Device\nin the restoration of blood flow in the neurovasculature (eTICI ≥ 2b50) and for the treatment of acute ischemic\nstroke to reduce disability in patients (mRS ≤ 2 at 90 days) (Table 4). This can be achieved with a similar safety profile\nto the Solitaire™ Revascularization Device, with the pRESET® Thrombectomy Device demonstrated to be non‐\ninferior in the occurrence of device‐ or procedure‐related symptomatic intracerebral hemorrhage (sICH) within 24\nhours of the index procedure (Table 4).\nTable 4: Key Outcome Measures (Intent‐to‐Treat Population)\nPrimary Effectiveness Endpoint\nAfter 90 days following the procedure, is the lower bound of the 1‐sided 95% confidence interval of the difference (pRESET minus\nSolitaire) in global disability (mRS ≤ 2) above the a priori threshold of ‐12.5%?\nTotal Subjects 90 Day mRS ≤2 Confidence Interval\nn (%) (Lower Bound, Upper Bound)\npRESET 173 95 (54.91%) .\nSolitaire 167 96 (57.49%) .\npRESET minus Solitaire . ‐2.57% ‐11.42%, 6.28%\nPrimary Safety Endpoint\nWithin 24 hours (‐8/+12 hours) after the study procedure, is the upper bound of the 1‐sided 95% confidence interval of the\ndifference (pRESET minus Solitaire) with device‐related or procedure‐related sICH below the a priori threshold of 5%?\nTotal Subjects 24 Hour sICH n (%) Confidence Interval\n(Lower Bound, Upper Bound)\npRESET 173 0 (0.00%) .\nSolitaire 167 2 (1.20%) .\npRESET minus Solitaire . ‐1.20% ‐2.58%, 0.19%\nSecondary Effectiveness Endpoint\nFollowing a maximum of 3 passes of the assigned study device, and based on the best eTICI result within ≤ 3 passes, is the lower\nbound of the 1‐sided 95% confidence interval of the difference (pRESET minus Solitaire) in the proportion of patients with eTICI\n2b50 or greater flow in the target vessel post‐procedure above the a priori threshold of ‐12.1%?\nTotal Subjects eTICI ≥ 2b50 n (%) Confidence Interval\n(Lower Bound, Upper Bound)\npRESET 173 146 (84.39%) .\nSolitaire 167 149 (89.22%) .\npRESET minus Solitaire . ‐4.83% ‐10.84%, 1.19%\nPage 13 of 16\n\n| Primary Effectiveness Endpoint |  |  |  |\n| --- | --- | --- | --- |\n| After 90 days following the procedure, is the lower bound of the 1‐sided 95% confidence interval of the difference (pRESET minus |  |  |  |\n| Solitaire) in global disability (mRS ≤ 2) above the a priori threshold of ‐12.5%? |  |  |  |\n|  | Total Subjects | 90 Day mRS ≤2 | Confidence Interval |\n|  |  | n (%) | (Lower Bound, Upper Bound) |\n| pRESET | 173 | 95 (54.91%) | . |\n| Solitaire | 167 | 96 (57.49%) | . |\n| pRESET minus Solitaire | . | ‐2.57% | ‐11.42%, 6.28% |\n\n| Primary Safety Endpoint |  |  |  |\n| --- | --- | --- | --- |\n| Within 24 hours (‐8/+12 hours) after the study procedure, is the upper bound of the 1‐sided 95% confidence interval of the |  |  |  |\n| difference (pRESET minus Solitaire) with device‐related or procedure‐related sICH below the a priori threshold of 5%? |  |  |  |\n|  | Total Subjects | 24 Hour sICH n (%) | Confidence Interval |\n|  |  |  | (Lower Bound, Upper Bound) |\n| pRESET | 173 | 0 (0.00%) | . |\n| Solitaire | 167 | 2 (1.20%) | . |\n| pRESET minus Solitaire | . | ‐1.20% | ‐2.58%, 0.19% |\n\n| Secondary Effectiveness Endpoint |  |  |  |\n| --- | --- | --- | --- |\n| Following a maximum of 3 passes of the assigned study device, and based on the best eTICI result within ≤ 3 passes, is the lower |  |  |  |\n| bound of the 1‐sided 95% confidence interval of the difference (pRESET minus Solitaire) in the proportion of patients with eTICI |  |  |  |\n| 2b50 or greater flow in the target vessel post‐procedure above the a priori threshold of ‐12.1%? |  |  |  |\n|  | Total Subjects | eTICI ≥ 2b50 n (%) | Confidence Interval |\n|  |  |  | (Lower Bound, Upper Bound) |\n| pRESET | 173 | 146 (84.39%) | . |\n| Solitaire | 167 | 149 (89.22%) | . |\n| pRESET minus Solitaire | . | ‐4.83% | ‐10.84%, 1.19% |\n|  |  |  |  |\n\nTraditional 510(k) pRESET® Thrombectomy Device\nWhen any additional device usage or more than three passes of the study device are considered failures, regardless\nof whether the study device alone achieved eTICI ≥ 2b50 before additional passes were attempted or needed the use\nof an additional device, the performance of the pRESET® Thrombectomy Device and the Solitaire™ Revascularization\nDevice are listed below for all study populations (Table 5).\nTable 5: Key Outcome Measures with Additional Device Use and > 3 Passes as Failures\nITT Population PP Population AT Population\nParameter\nSuccess n/N (%) Success n/N (%) Success n/N (%)\n90 Day mRS ≤2\npRESET 74/173 (42.77%) 67/138 (48.55%) 71/166 (42.77%)\nSolitaire 68/167 (40.72%) 60/128 (46.88%) 68/156 (43.59%)\npRESET minus Solitaire 2.06% 1.68% ‐0.82%\nConfidence Interval (Lower, Upper Bound) ‐6.74%, 10.85% ‐8.40%, 11.76% ‐9.90, 8.27%\neTICI ≥ 2b50\npRESET 124/173 (71.68%) 105/138 (76.09%) 121/166 (72.89%)\nSolitaire 128/167 (76.65%) 98/128 (76.56%) 118/156 (75.64%)\npRESET minus Solitaire ‐4.97% ‐0.48% ‐2.75%\nConfidence Interval (Lower, Upper Bound) ‐12.76%, 2.82% ‐9.05%, 8.10% ‐10.76, 5.26%\nIn total, 231 (67.9%) subjects had at least one adverse event with 105 (30.9%) subjects having a serious adverse event.\nThere was no difference in the number of adverse events (p‐value: 0.7340) or serious adverse events (p‐value: 0.7117)\nbetween the two arms.\nThe number of subjects who had a device‐ or procedure‐related serious adverse event also did not differ across the\narms (p‐value: 0.7663).\nTable 6: Adverse Event Data\nITT Population pRESET Solitaire\nParameter P‐Value[1]\n(N=340) (N=173) (N=167)\nAdverse Event (AE)\nNumber Subjects (%) 231 (67.9%) 119 (68.8%) 112 (67.1%) .\n95% Exact Confidence Interval . (61.3%, 75.6%) (59.4%, 74.1%) 0.7340\nSerious Adverse Event (SAE)\nNumber Subjects (%) 105 (30.9%) 55 (31.8%) 50 (29.9%) .\n95% Exact Confidence Interval . (24.9%, 39.3%) (23.1%, 37.5%) 0.7117\nProcedure and/or Device Related SAE\nNumber Subjects (%) 28 (8.2%) 15 (8.7%) 13 (7.8%) .\n95% Exact Confidence Interval . (4.9%, 13.9%) (4.2%, 12.9%) 0.7663\n1P‐Value obtained from a generalized linear model with the randomized treatment assignment as the dependent variable\nPage 14 of 16\n\n| Parameter | ITT Population | PP Population | AT Population |\n| --- | --- | --- | --- |\n|  | Success n/N (%) | Success n/N (%) | Success n/N (%) |\n|  |  |  |  |\n\n| 90 Day mRS ≤2 |  |  |  |\n| --- | --- | --- | --- |\n|  |  |  |  |\n\n| eTICI ≥ 2b50 |  |  |  |\n| --- | --- | --- | --- |\n|  |  |  |  |\n\n| Parameter | ITT Population | pRESET | Solitaire | P‐Value[1] |\n| --- | --- | --- | --- | --- |\n|  | (N=340) | (N=173) | (N=167) |  |\n|  |  |  |  |  |\n\nTraditional 510(k) pRESET® Thrombectomy Device\nThe majority of device‐ or procedure‐related serious adverse events were classed as Nervous System Disorders\n(Table 7).\nTable 7: Device‐ or Procedure‐Related Serious Adverse Events\nSystem Organ Class ITT Population pRESET Solitaire\nPreferred Term (N=340) (N=173) (N=167)\nCardiac Disorders 1 (0.3%) 1 (0.6%) 0 (0.0%)\nAcute Myocardial Infarction 1 (0.3%) 1 (0.6%) 0 (0.0%)\nGastrointestinal Disorders 1 (0.3%) 1 (0.6%) 0 (0.0%)\nVomiting 1 (0.3%) 1 (0.6%) 0 (0.0%)\nInfections & Infestations 1 (0.3%) 1 (0.6%) 0 (0.0%)\nPneumonia 1 (0.3%) 1 (0.6%) 0 (0.0%)\nInjury, Poisoning & Procedural Complications 5 (1.5%) 4 (2.3%) 1 (0.6%)\nPost Procedural Stroke 1 (0.3%) 1 (0.6%) 0 (0.0%)\nVascular Access Site Complication 1 (0.3%) 1 (0.6%) 0 (0.0%)\nVascular Pseudoaneurysm 2 (0.6%) 1 (0.6%) 1 (0.6%)\nVasoplegia Syndrome 1 (0.3%) 1 (0.6%) 0 (0.0%)\nNervous System Disorders 21 (6.2%) 9 (5.2%) 12 (7.2%)\nBasal Ganglia Hematoma 1 (0.3%) 1 (0.6%) 0 (0.0%)\nBrain Edema 1 (0.3%) 0 (0.0%) 1 (0.6%)\nCerebral Artery Embolism 1 (0.3%) 0 (0.0%) 1 (0.6%)\nCerebral Artery Occlusion 1 (0.3%) 0 (0.0%) 1 (0.6%)\nCerebral Hemorrhage 2 (0.6%) 1 (0.6%) 1 (0.6%)\nCerebral Infarction 2 (0.6%) 0 (0.0%) 2 (1.2%)\nCerebral Reperfusion Injury 1 (0.3%) 0 (0.0%) 1 (0.6%)\nCerebrovascular Accident 3 (0.9%) 2 (1.2%) 1 (0.6%)\nHemorrhage Intracranial 3 (0.9%) 1 (0.6%) 2 (1.2%)\nHemorrhagic Transformation Stroke 2 (0.6%) 1 (0.6%) 1 (0.6%)\nHydrocephalus 1 (0.3%) 0 (0.0%) 1 (0.6%)\nIntracranial Mass 1 (0.3%) 0 (0.0%) 1 (0.6%)\nStroke In Evolution 2 (0.6%) 1 (0.6%) 1 (0.6%)\nSubarachnoid Hemorrhage 3 (0.9%) 1 (0.6%) 2 (1.2%)\nVertebral Artery Dissection 1 (0.3%) 1 (0.6%) 0 (0.0%)\nRespiratory, Thoracic & Mediastinal Disorders 1 (0.3%) 0 (0.0%) 1 (0.6%)\nRespiratory Failure 1 (0.3%) 0 (0.0%) 1 (0.6%)\nVascular Disorders 2 (0.6%) 1 (0.6%) 1 (0.6%)\nPeripheral Ischemia 1 (0.3%) 0 (0.0%) 1 (0.6%)\nVascular Dissection 1 (0.3%) 1 (0.6%) 0 (0.0%)\nPage 15 of 16\n\n| System Organ Class | ITT Population | pRESET | Solitaire |\n| --- | --- | --- | --- |\n| Preferred Term | (N=340) | (N=173) | (N=167) |\n\n|  |  |  |  |\n| --- | --- | --- | --- |\n|  |  |  |  |\n\n|  |  |  |  |\n| --- | --- | --- | --- |\n|  |  |  |  |\n\n|  |  |  |  |\n| --- | --- | --- | --- |\n|  |  |  |  |\n\n|  |  |  |  |\n| --- | --- | --- | --- |\n|  |  |  |  |\n\nTraditional 510(k) pRESET® Thrombectomy Device\nVIII. CONCLUSIONS\nphenox Ltd. have demonstrated that the pRESET® Thrombectomy Device is substantially equivalent\nto the Solitaire™ 2 Revascularization Device (K162539) through a multicenter, prospectively\ndesigned, randomized controlled trial. The randomized controlled trial design minimizes the\nuncertainty and bias of the trial results by allowing the discrimination of patient outcomes that are\ncaused by the pRESET Thrombectomy Device from outcomes that may be caused by other factors.\npRESET® Thrombectomy Device has the same intended use, similar technological characteristics,\nsimilar materials and the same operating principle as the predicate device. Substantial equivalence is\ndemonstrated through bench, animal and clinical testing.\nPage 16 of 16"
  }
}